  LargeHotel Kitchen Gas,                 ! Name
  {fb8d7754-9835-4509-8a1b-da10a5eb2902}, ! Schedule Type Limits Name
  {504d7a18-d435-4971-9cc6-aac43303d979}, ! Default Day Schedule Name
  {351e4108-b776-4acb-82f0-716edaabf93a}, ! Summer Design Day Schedule Name
  {86af54b1-362a-47a8-9d84-f9a60419ab75}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {504d7a18-d435-4971-9cc6-aac43303d979}, ! Handle
  LargeHotel Kitchen Gas Default Schedule, ! Name
  {fb8d7754-9835-4509-8a1b-da10a5eb2902}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.15,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:Schedule:Day,
  {351e4108-b776-4acb-82f0-716edaabf93a}, ! Handle
  LargeHotel Kitchen Gas Summer Design Day, ! Name
  {fb8d7754-9835-4509-8a1b-da10a5eb2902}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.25;                                   ! Value Until Time 1

OS:Schedule:Day,
  {86af54b1-362a-47a8-9d84-f9a60419ab75}, ! Handle
  LargeHotel Kitchen Gas Winter Design Day, ! Name
  {fb8d7754-9835-4509-8a1b-da10a5eb2902}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {c206a6f3-f28c-419d-9a79-3af5acbab2aa}, ! Handle
  LargeHotel Kitchen Gas Rule 1,          ! Name
  {3ca0de35-0090-4591-a544-dd0374034827}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {d515d0eb-3b32-4f44-8a25-c71e47c7c0da}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {d515d0eb-3b32-4f44-8a25-c71e47c7c0da}, ! Handle
  LargeHotel Kitchen Gas Rule 1 Day Schedule, ! Name
  {fb8d7754-9835-4509-8a1b-da10a5eb2902}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      ! Hour 1
  0,                                      ! Minute 1
  0.02,                                   ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.050000000000000003,                   ! Value Until Time 2
  7,                                      ! Hour 3
  0,                                      ! Minute 3
  0.10000000000000001,                    ! Value Until Time 3
  8,                                      ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  9,                                      ! Hour 5
  0,                                      ! Minute 5
  0.20000000000000001,                    ! Value Until Time 5
  10,                                     ! Hour 6
  0,                                      ! Minute 6
  0.14999999999999999,                    ! Value Until Time 6
  13,                                     ! Hour 7
  0,                                      ! Minute 7
  0.25,                                   ! Value Until Time 7
  14,                                     ! Hour 8
  0,                                      ! Minute 8
  0.20000000000000001,                    ! Value Until Time 8
  15,                                     ! Hour 9
  0,                                      ! Minute 9
  0.14999999999999999,                    ! Value Until Time 9
  16,                                     ! Hour 10
  0,                                      ! Minute 10
  0.20000000000000001,                    ! Value Until Time 10
  19,                                     ! Hour 11
  0,                                      ! Minute 11
  0.29999999999999999,                    ! Value Until Time 11
  21,                                     ! Hour 12
  0,                                      ! Minute 12
  0.20000000000000001,                    ! Value Until Time 12
  22,                                     ! Hour 13
  0,                                      ! Minute 13
  0.14999999999999999,                    ! Value Until Time 13
  23,                                     ! Hour 14
  0,                                      ! Minute 14
  0.10000000000000001,                    ! Value Until Time 14
  24,                                     ! Hour 15
  0,                                      ! Minute 15
  0.050000000000000003;                   ! Value Until Time 15

OS:ThermostatSetpoint:DualSetpoint,
  {28106d68-ef50-469c-be46-58f2752ecab8}, !- Handle
  189.1-2009 - LrgHotel - Kitchen - CZ1-3 Thermostat, !- Name
  {ad763f24-01fd-43b2-ad0a-22889fc1a5b1}, !- Heating Setpoint Temperature Schedule Name
  {ee8165df-03ba-4638-90a5-d48e75da0787}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {ad763f24-01fd-43b2-ad0a-22889fc1a5b1}, ! Handle
  LargeHotel Kitchen HtgSetp,             ! Name
  {02019819-38b0-499d-bf68-34d4e3159fbd}, ! Schedule Type Limits Name
  {12c15725-1408-40a2-b0b1-cbb24edc1de6}, ! Default Day Schedule Name
  {4ec01590-d26c-4225-aed3-d8a72b27ec47}, ! Summer Design Day Schedule Name
  {ac6dcd91-5033-43ab-aeba-bc301ee68859}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {02019819-38b0-499d-bf68-34d4e3159fbd}, !- Handle
  Temperature 38,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {12c15725-1408-40a2-b0b1-cbb24edc1de6}, ! Handle
  LargeHotel Kitchen HtgSetp Default Schedule, ! Name
  {02019819-38b0-499d-bf68-34d4e3159fbd}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  16,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  19;                                     !- Value Until Time 2

OS:Schedule:Day,
  {4ec01590-d26c-4225-aed3-d8a72b27ec47}, ! Handle
  LargeHotel Kitchen HtgSetp Summer Design Day, ! Name
  {02019819-38b0-499d-bf68-34d4e3159fbd}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  16,                                     ! Value Until Time 1
  24,                                     ! Hour 2
  0,                                      ! Minute 2
  19;                                     ! Value Until Time 2

OS:Schedule:Day,
  {ac6dcd91-5033-43ab-aeba-bc301ee68859}, ! Handle
  LargeHotel Kitchen HtgSetp Winter Design Day, ! Name
  {02019819-38b0-499d-bf68-34d4e3159fbd}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  16,                                     ! Value Until Time 1
  24,                                     ! Hour 2
  0,                                      ! Minute 2
  19;                                     ! Value Until Time 2

OS:Schedule:Ruleset,
  {ee8165df-03ba-4638-90a5-d48e75da0787}, ! Handle
  LargeHotel Kitchen ClgSetp,             ! Name
  {d58a87bc-9272-4b39-bc26-1c4d771e2597}, ! Schedule Type Limits Name
  {d47c131e-4441-494d-83a9-605a69f7fa47}, ! Default Day Schedule Name
  {77b4b81a-947c-4ce0-b0a1-ab1528131159}, ! Summer Design Day Schedule Name
  {7b0de90f-ff2e-4500-bd5e-ab5827e4713c}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {d58a87bc-9272-4b39-bc26-1c4d771e2597}, !- Handle
  Temperature 2,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {d47c131e-4441-494d-83a9-605a69f7fa47}, ! Handle
  LargeHotel Kitchen ClgSetp Default Schedule, ! Name
  {d58a87bc-9272-4b39-bc26-1c4d771e2597}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  26;                                     !- Value Until Time 2

OS:Schedule:Day,
  {77b4b81a-947c-4ce0-b0a1-ab1528131159}, ! Handle
  LargeHotel Kitchen ClgSetp Summer Design Day, ! Name
  {d58a87bc-9272-4b39-bc26-1c4d771e2597}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  30,                                     ! Value Until Time 1
  24,                                     ! Hour 2
  0,                                      ! Minute 2
  26;                                     ! Value Until Time 2

OS:Schedule:Day,
  {7b0de90f-ff2e-4500-bd5e-ab5827e4713c}, ! Handle
  LargeHotel Kitchen ClgSetp Winter Design Day, ! Name
  {d58a87bc-9272-4b39-bc26-1c4d771e2597}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  30,                                     ! Value Until Time 1
  24,                                     ! Hour 2
  0,                                      ! Minute 2
  26;                                     ! Value Until Time 2

OS:Rendering:Color,
  {a0df90c4-0aee-48af-bddc-83fcbe25216f}, !- Handle
  Rendering Color 6,                      !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {ccbf7135-5c71-4cd4-b54a-db97705fe0dd}, !- Handle
  189.1-2009 - LrgHotel - Laundry - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d2cbb2f3-eba8-4ae1-b135-9a00812a209b}, !- Number of People Schedule Name
  {f26a5a03-b3ce-4c40-aa9d-bb4d8387d223}, !- People Activity Level Schedule Name
  {285187b8-8aa4-4e8c-985f-59aa9017c8b0}, !- Lighting Schedule Name
  {cbd5323e-511d-482d-a4a4-268e1cc80102}, !- Electric Equipment Schedule Name
  {85c0c41c-0362-49d5-94cb-20f3ef1b0aed}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fabf507b-0666-4207-a432-7c5db66d01a5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {622165c2-5c2a-419e-8d86-b18e6517e762}, !- Handle
  189.1-2009 - LrgHotel - Laundry - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.01179868608,                          !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {faac1ad2-37d0-42a7-9302-2b85b6fe3fed}, !- Handle
  189.1-2009 - LrgHotel - Laundry - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0430556416668389,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {0e6fd6e3-b826-44dd-b288-a0cf501bf5d4}, !- Handle
  189.1-2009 - LrgHotel - Laundry - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  31.5382575209595,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Schedule:Ruleset,
  {cbd5323e-511d-482d-a4a4-268e1cc80102}, ! Handle
  LargeHotel LaundryRoom Equip,           ! Name
  {fb8d7754-9835-4509-8a1b-da10a5eb2902}, ! Schedule Type Limits Name
  {3dc97492-578a-4da6-b0cd-b9e329940feb}, ! Default Day Schedule Name
  {a28030f2-4ed3-49e4-8c3d-c97cc66fd1ec}, ! Summer Design Day Schedule Name
  {3bb0f0da-16f1-4877-af1a-e519daf05aed}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {3dc97492-578a-4da6-b0cd-b9e329940feb}, ! Handle
  LargeHotel LaundryRoom Equip Default Schedule, ! Name
  {fb8d7754-9835-4509-8a1b-da10a5eb2902}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a28030f2-4ed3-49e4-8c3d-c97cc66fd1ec}, ! Handle
  LargeHotel LaundryRoom Equip Summer Design Day, ! Name
  {fb8d7754-9835-4509-8a1b-da10a5eb2902}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {3bb0f0da-16f1-4877-af1a-e519daf05aed}, ! Handle
  LargeHotel LaundryRoom Equip Winter Design Day, ! Name
  {fb8d7754-9835-4509-8a1b-da10a5eb2902}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:GasEquipment:Definition,
  {d2846d29-52e5-4aed-b68f-b37d81eb9bfc}, !- Handle
  189.1-2009 - LrgHotel - Laundry - CZ1-3 Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  390.538334238805,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:Schedule:Ruleset,
  {85c0c41c-0362-49d5-94cb-20f3ef1b0aed}, ! Handle
  LargeHotel LaundryRoom Gas,             ! Name
  {fb8d7754-9835-4509-8a1b-da10a5eb2902}, ! Schedule Type Limits Name
  {b0171afa-aa74-4f44-b876-82702637bad4}, ! Default Day Schedule Name
  {e13b1e09-c142-4ca6-b192-1342a363fd0c}, ! Summer Design Day Schedule Name
  {0e0b4ba5-107d-4e3c-af6f-9f40fe96ee21}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {b0171afa-aa74-4f44-b876-82702637bad4}, ! Handle
  LargeHotel LaundryRoom Gas Default Schedule, ! Name
  {fb8d7754-9835-4509-8a1b-da10a5eb2902}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e13b1e09-c142-4ca6-b192-1342a363fd0c}, ! Handle
  LargeHotel LaundryRoom Gas Summer Design Day, ! Name
  {fb8d7754-9835-4509-8a1b-da10a5eb2902}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {0e0b4ba5-107d-4e3c-af6f-9f40fe96ee21}, ! Handle
  LargeHotel LaundryRoom Gas Winter Design Day, ! Name
  {fb8d7754-9835-4509-8a1b-da10a5eb2902}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {0d941f72-0787-4325-b4fd-384f5cca8e13}, !- Handle
  189.1-2009 - LrgHotel - Laundry - CZ1-3 Thermostat, !- Name
  {e2c3bba5-baa2-4566-ae50-221ccff5b1c3}, !- Heating Setpoint Temperature Schedule Name
  {1e3ab2b2-7ead-431d-8170-15bfd9cdaaeb}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {c1bf0723-e4b4-4383-8689-64e303b82dcf}, !- Handle
  Rendering Color 7,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {574696ce-b9e0-487b-bfd1-cb38c64e94be}, !- Handle
  189.1-2009 - LrgHotel - Lobby - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d2cbb2f3-eba8-4ae1-b135-9a00812a209b}, !- Number of People Schedule Name
  {f26a5a03-b3ce-4c40-aa9d-bb4d8387d223}, !- People Activity Level Schedule Name
  {285187b8-8aa4-4e8c-985f-59aa9017c8b0}, !- Lighting Schedule Name
  {6da86aec-4724-4494-8196-445df927d26c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fabf507b-0666-4207-a432-7c5db66d01a5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {a627ddc2-9167-49a8-8a5a-67175fe7d27f}, !- Handle
  189.1-2009 - LrgHotel - Lobby - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {d0de0773-43d2-4a94-aa70-7399f1aa0778}, !- Handle
  189.1-2009 - LrgHotel - Lobby - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.322917312501292,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {605852e5-4ab1-4add-8ef6-bed36b68e010}, !- Handle
  189.1-2009 - LrgHotel - Lobby - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.09028595834969,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {9b215352-03a1-4478-88a2-c34926ea04f0}, !- Handle
  189.1-2009 - LrgHotel - Lobby - CZ1-3 Thermostat, !- Name
  {e2c3bba5-baa2-4566-ae50-221ccff5b1c3}, !- Heating Setpoint Temperature Schedule Name
  {1e3ab2b2-7ead-431d-8170-15bfd9cdaaeb}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {f8a1e5b3-73eb-40f5-8fc9-29dd7a233f40}, !- Handle
  Rendering Color 8,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {5e4d60d2-961f-4a9b-b868-858f0a5826ac}, !- Handle
  189.1-2009 - LrgHotel - Mechanical - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {285187b8-8aa4-4e8c-985f-59aa9017c8b0}, !- Lighting Schedule Name
  {6da86aec-4724-4494-8196-445df927d26c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fabf507b-0666-4207-a432-7c5db66d01a5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {a3eaf55d-d883-4e0e-aa7d-8899e7f45ec5}, !- Handle
  189.1-2009 - LrgHotel - Mechanical - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {aea3580f-0793-4c6d-a517-e890206bfe5c}, !- Handle
  189.1-2009 - LrgHotel - Mechanical - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.79861670834453,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {e37dc816-f82c-4243-a1b9-9a9bf56d5ebb}, !- Handle
  189.1-2009 - LrgHotel - Mechanical - CZ1-3 Thermostat, !- Name
  {e2c3bba5-baa2-4566-ae50-221ccff5b1c3}, !- Heating Setpoint Temperature Schedule Name
  {1e3ab2b2-7ead-431d-8170-15bfd9cdaaeb}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {cff54b2f-ffb1-433d-b20e-d009ca86b9b1}, !- Handle
  Rendering Color 9,                      !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {b6d69d99-e9e7-44ac-abde-3b0569fec297}, !- Handle
  189.1-2009 - LrgHotel - Retail - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d2cbb2f3-eba8-4ae1-b135-9a00812a209b}, !- Number of People Schedule Name
  {f26a5a03-b3ce-4c40-aa9d-bb4d8387d223}, !- People Activity Level Schedule Name
  {285187b8-8aa4-4e8c-985f-59aa9017c8b0}, !- Lighting Schedule Name
  {6da86aec-4724-4494-8196-445df927d26c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fabf507b-0666-4207-a432-7c5db66d01a5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {8f21f9cb-7aa6-4e52-b561-9bf8cf497967}, !- Handle
  189.1-2009 - LrgHotel - Retail - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {fcd45b96-9cbc-4c7f-8734-d5e0a0415122}, !- Handle
  189.1-2009 - LrgHotel - Retail - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {87467f2e-d63c-469d-b766-761da016a3a9}, !- Handle
  189.1-2009 - LrgHotel - Retail - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.48959431252196,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {08feb290-3505-411f-815f-fa3895c7f4f4}, !- Handle
  189.1-2009 - LrgHotel - Retail - CZ1-3 Thermostat, !- Name
  {e2c3bba5-baa2-4566-ae50-221ccff5b1c3}, !- Heating Setpoint Temperature Schedule Name
  {1e3ab2b2-7ead-431d-8170-15bfd9cdaaeb}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {46fae254-8e3f-4c44-8338-07f0b854a4ed}, !- Handle
  Rendering Color 10,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {2a5ea379-79b0-416d-ae23-c3784c9e4c5f}, !- Handle
  189.1-2009 - LrgHotel - Storage - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d2cbb2f3-eba8-4ae1-b135-9a00812a209b}, !- Number of People Schedule Name
  {f26a5a03-b3ce-4c40-aa9d-bb4d8387d223}, !- People Activity Level Schedule Name
  {285187b8-8aa4-4e8c-985f-59aa9017c8b0}, !- Lighting Schedule Name
  {6da86aec-4724-4494-8196-445df927d26c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fabf507b-0666-4207-a432-7c5db66d01a5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {7894c05f-e44b-411f-87d2-27192176243b}, !- Handle
  189.1-2009 - LrgHotel - Storage - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {429cd56b-0dd7-47c3-a776-fb319bcdc231}, !- Handle
  189.1-2009 - LrgHotel - Storage - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0215278208334194,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {4f6673c2-aa16-46a6-980a-97f2a3bde3c6}, !- Handle
  189.1-2009 - LrgHotel - Storage - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.39930835417226,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {80c7fc82-1658-4232-aeae-b2a3901c0a01}, !- Handle
  189.1-2009 - LrgHotel - Storage - CZ1-3 Thermostat, !- Name
  {e2c3bba5-baa2-4566-ae50-221ccff5b1c3}, !- Heating Setpoint Temperature Schedule Name
  {1e3ab2b2-7ead-431d-8170-15bfd9cdaaeb}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {8e3af0e5-57a6-4eb6-86e8-91a1589ec02c}, !- Handle
  Rendering Color 11,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {b5a559b7-fea0-4739-a7e5-fa2c9364d448}, !- Handle
  189.1-2009 - LrgHotel - Banquet - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d2cbb2f3-eba8-4ae1-b135-9a00812a209b}, !- Number of People Schedule Name
  {f26a5a03-b3ce-4c40-aa9d-bb4d8387d223}, !- People Activity Level Schedule Name
  {285187b8-8aa4-4e8c-985f-59aa9017c8b0}, !- Lighting Schedule Name
  {6da86aec-4724-4494-8196-445df927d26c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fabf507b-0666-4207-a432-7c5db66d01a5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {0358a4b1-d628-4fdd-856a-a97a2f485c2b}, !- Handle
  189.1-2009 - LrgHotel - Banquet - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {f9a24859-91af-4054-9eca-8a5052794072}, !- Handle
  189.1-2009 - LrgHotel - Banquet - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.721181997919551,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {e63ac69e-099d-4c02-9629-c825dce2135e}, !- Handle
  189.1-2009 - LrgHotel - Banquet - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {c1feeb7a-076f-4414-b5ce-6acad03562ff}, !- Handle
  189.1-2009 - LrgHotel - Banquet - CZ4-8 Thermostat, !- Name
  {e2c3bba5-baa2-4566-ae50-221ccff5b1c3}, !- Heating Setpoint Temperature Schedule Name
  {1e3ab2b2-7ead-431d-8170-15bfd9cdaaeb}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {0cf2197d-c932-4a8a-b1df-6955e9494482}, !- Handle
  Rendering Color 12,                     !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {9ab0dda0-8f81-4580-a384-ea255637c4d1}, !- Handle
  189.1-2009 - LrgHotel - Cafe - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d2cbb2f3-eba8-4ae1-b135-9a00812a209b}, !- Number of People Schedule Name
  {f26a5a03-b3ce-4c40-aa9d-bb4d8387d223}, !- People Activity Level Schedule Name
  {285187b8-8aa4-4e8c-985f-59aa9017c8b0}, !- Lighting Schedule Name
  {6da86aec-4724-4494-8196-445df927d26c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fabf507b-0666-4207-a432-7c5db66d01a5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {c1add777-f5b8-42d9-9a92-f8ca9b19dd86}, !- Handle
  189.1-2009 - LrgHotel - Cafe - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {21797c8d-d04e-4c92-9b13-6862c05eb492}, !- Handle
  189.1-2009 - LrgHotel - Cafe - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.721181997919551,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {bb60c33f-1717-41aa-9417-7a9c7c85d30f}, !- Handle
  189.1-2009 - LrgHotel - Cafe - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.79861670834453,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {8b788dc3-430d-4164-af1f-705c19a1e8e5}, !- Handle
  189.1-2009 - LrgHotel - Cafe - CZ4-8 Thermostat, !- Name
  {e2c3bba5-baa2-4566-ae50-221ccff5b1c3}, !- Heating Setpoint Temperature Schedule Name
  {1e3ab2b2-7ead-431d-8170-15bfd9cdaaeb}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {d6894ae7-ebaf-4380-a5a5-7facf1bb7871}, !- Handle
  Rendering Color 13,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {8dd6e3ae-8b71-49ce-87d6-fc4ec8b8a756}, !- Handle
  189.1-2009 - LrgHotel - Corridor - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d2cbb2f3-eba8-4ae1-b135-9a00812a209b}, !- Number of People Schedule Name
  {f26a5a03-b3ce-4c40-aa9d-bb4d8387d223}, !- People Activity Level Schedule Name
  {285187b8-8aa4-4e8c-985f-59aa9017c8b0}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fabf507b-0666-4207-a432-7c5db66d01a5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {37181c58-0bb8-4550-8d18-1de9795516ba}, !- Handle
  189.1-2009 - LrgHotel - Corridor - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {346a9f26-1f5d-4d58-b62e-ca3105850840}, !- Handle
  189.1-2009 - LrgHotel - Corridor - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ThermostatSetpoint:DualSetpoint,
  {0b9dfe4c-d354-48a0-9d4a-0cee07e58781}, !- Handle
  189.1-2009 - LrgHotel - Corridor - CZ4-8 Thermostat, !- Name
  {3108cdec-31ba-47e0-ab1e-00cad2e352dc}, !- Heating Setpoint Temperature Schedule Name
  {15323473-ed26-4fd9-bbec-e6a1acaa37c6}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {ac7c6b04-bf5a-4dcd-a558-64d33dd8a53d}, !- Handle
  Rendering Color 14,                     !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {630a79b7-c145-4f03-bd08-aed0d285c601}, !- Handle
  189.1-2009 - LrgHotel - GuestRoom - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {94ee4d76-11de-4134-857e-0d24e3075438}, !- Number of People Schedule Name
  {f26a5a03-b3ce-4c40-aa9d-bb4d8387d223}, !- People Activity Level Schedule Name
  {285187b8-8aa4-4e8c-985f-59aa9017c8b0}, !- Lighting Schedule Name
  {8f2da605-d1ba-4925-a672-826f5f63a299}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fabf507b-0666-4207-a432-7c5db66d01a5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {afb7f23f-96a7-48eb-b95d-1cea8c0dc2b6}, !- Handle
  189.1-2009 - LrgHotel - GuestRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {bbc6198d-20f1-426c-87d9-55e1edd250e8}, !- Handle
  189.1-2009 - LrgHotel - GuestRoom - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0384271601876537,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {5644094c-02da-4753-84c0-e2a9605ced1d}, !- Handle
  189.1-2009 - LrgHotel - GuestRoom - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.31945908336261,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {7455195c-aacf-4ab1-b7e8-2604a593bdab}, !- Handle
  189.1-2009 - LrgHotel - GuestRoom - CZ4-8 Thermostat, !- Name
  {69faea47-169c-4b79-9bb2-9d82ab9dd042}, !- Heating Setpoint Temperature Schedule Name
  {49bac7a4-7032-461d-bfaa-eee0908e59bd}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {93fd14ed-0674-498f-8e94-6b5e0cf3c420}, !- Handle
  Rendering Color 15,                     !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {93109f36-1f56-4964-b9e7-036e3ae50051}, !- Handle
  189.1-2009 - LrgHotel - Kitchen - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d2cbb2f3-eba8-4ae1-b135-9a00812a209b}, !- Number of People Schedule Name
  {f26a5a03-b3ce-4c40-aa9d-bb4d8387d223}, !- People Activity Level Schedule Name
  {285187b8-8aa4-4e8c-985f-59aa9017c8b0}, !- Lighting Schedule Name
  {a20a031c-eb8c-48a4-b64d-8fa5ca3af179}, !- Electric Equipment Schedule Name
  {3ca0de35-0090-4591-a544-dd0374034827}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fabf507b-0666-4207-a432-7c5db66d01a5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {f5973150-c3eb-4760-a32a-250b60036312}, !- Handle
  189.1-2009 - LrgHotel - Kitchen - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {e1687290-3e5b-4ce3-b7e8-a29b52b270a5}, !- Handle
  189.1-2009 - LrgHotel - Kitchen - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {b3329a07-b042-45b5-a02d-36f33655d71f}, !- Handle
  189.1-2009 - LrgHotel - Kitchen - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  260.056075667707,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:GasEquipment:Definition,
  {d3d49b4d-e5fb-4b67-8fd7-5950bc38b7fe}, !- Handle
  189.1-2009 - LrgHotel - Kitchen - CZ4-8 Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1179.18602050457,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:ThermostatSetpoint:DualSetpoint,
  {be15d23a-b46f-4a77-a5a9-308030a0404f}, !- Handle
  189.1-2009 - LrgHotel - Kitchen - CZ4-8 Thermostat, !- Name
  {ad763f24-01fd-43b2-ad0a-22889fc1a5b1}, !- Heating Setpoint Temperature Schedule Name
  {ee8165df-03ba-4638-90a5-d48e75da0787}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {3dbe8b8c-2fd9-4994-89b2-262f87d4992c}, !- Handle
  Rendering Color 16,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {1ffb7050-c8a9-4b35-a336-61002a470550}, !- Handle
  189.1-2009 - LrgHotel - Laundry - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d2cbb2f3-eba8-4ae1-b135-9a00812a209b}, !- Number of People Schedule Name
  {f26a5a03-b3ce-4c40-aa9d-bb4d8387d223}, !- People Activity Level Schedule Name
  {285187b8-8aa4-4e8c-985f-59aa9017c8b0}, !- Lighting Schedule Name
  {cbd5323e-511d-482d-a4a4-268e1cc80102}, !- Electric Equipment Schedule Name
  {85c0c41c-0362-49d5-94cb-20f3ef1b0aed}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fabf507b-0666-4207-a432-7c5db66d01a5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {e3be8337-d373-4bf7-a0bc-276a956a5e5d}, !- Handle
  189.1-2009 - LrgHotel - Laundry - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.01179868608,                          !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {87ce20a5-8512-4c53-96f9-b78474b0a030}, !- Handle
  189.1-2009 - LrgHotel - Laundry - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0430556416668389,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {54ec281e-db1b-4e4d-adb5-5c8eff21022b}, !- Handle
  189.1-2009 - LrgHotel - Laundry - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  31.5382575209595,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:GasEquipment:Definition,
  {ff03578c-653e-4487-a72c-3a21426bdf3e}, !- Handle
  189.1-2009 - LrgHotel - Laundry - CZ4-8 Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  390.538334238805,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:ThermostatSetpoint:DualSetpoint,
  {3ddcc7ea-d38c-4841-9fad-70b458c68322}, !- Handle
  189.1-2009 - LrgHotel - Laundry - CZ4-8 Thermostat, !- Name
  {e2c3bba5-baa2-4566-ae50-221ccff5b1c3}, !- Heating Setpoint Temperature Schedule Name
  {1e3ab2b2-7ead-431d-8170-15bfd9cdaaeb}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {5c19055d-85f0-4631-959e-af004d70ee36}, !- Handle
  Rendering Color 17,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {284fe351-8c08-417b-a3fd-8d8519349532}, !- Handle
  189.1-2009 - LrgHotel - Lobby - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d2cbb2f3-eba8-4ae1-b135-9a00812a209b}, !- Number of People Schedule Name
  {f26a5a03-b3ce-4c40-aa9d-bb4d8387d223}, !- People Activity Level Schedule Name
  {285187b8-8aa4-4e8c-985f-59aa9017c8b0}, !- Lighting Schedule Name
  {6da86aec-4724-4494-8196-445df927d26c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fabf507b-0666-4207-a432-7c5db66d01a5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {c6a0b7ac-e9b4-4576-ab47-9d6fd16bed14}, !- Handle
  189.1-2009 - LrgHotel - Lobby - CZ4-8 Lights Definition, !- Name
  LightingLevel,                          !- Design Level Calculation Method
  20,                                     !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {b7954af8-2bed-43e1-ba10-4c3b372ba996}, !- Handle
  189.1-2009 - LrgHotel - Lobby - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {a3ba0ec1-df86-4eff-bf58-488e2ec396a1}, !- Handle
  189.1-2009 - LrgHotel - Lobby - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.322917312501292,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {032b8942-9b6a-4191-b957-204f8e60fb7d}, !- Handle
  189.1-2009 - LrgHotel - Lobby - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.09028595834969,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {8424af2c-ec78-4feb-913e-38d5ce2463b2}, !- Handle
  189.1-2009 - LrgHotel - Lobby - CZ4-8 Thermostat, !- Name
  {e2c3bba5-baa2-4566-ae50-221ccff5b1c3}, !- Heating Setpoint Temperature Schedule Name
  {1e3ab2b2-7ead-431d-8170-15bfd9cdaaeb}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {1e337523-1e0c-4d25-9851-9576c8ea44af}, !- Handle
  Rendering Color 18,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {ac043a89-0993-4f65-bd20-9b3ace0ff416}, !- Handle
  189.1-2009 - LrgHotel - Mechanical - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {285187b8-8aa4-4e8c-985f-59aa9017c8b0}, !- Lighting Schedule Name
  {6da86aec-4724-4494-8196-445df927d26c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fabf507b-0666-4207-a432-7c5db66d01a5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {d62de70a-a614-4cbb-9754-2fc546647807}, !- Handle
  189.1-2009 - LrgHotel - Mechanical - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {c015ab2e-7e56-4754-9e6a-b9fc36d1c70e}, !- Handle
  189.1-2009 - LrgHotel - Mechanical - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.79861670834453,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {5a892454-6459-4e46-8ccb-10fe642cd542}, !- Handle
  189.1-2009 - LrgHotel - Mechanical - CZ4-8 Thermostat, !- Name
  {e2c3bba5-baa2-4566-ae50-221ccff5b1c3}, !- Heating Setpoint Temperature Schedule Name
  {1e3ab2b2-7ead-431d-8170-15bfd9cdaaeb}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {65395477-76a1-4679-bc8e-b5d6b27d6298}, !- Handle
  Rendering Color 19,                     !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {337c9207-d887-43f2-819a-538c635afd72}, !- Handle
  189.1-2009 - LrgHotel - Retail - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d2cbb2f3-eba8-4ae1-b135-9a00812a209b}, !- Number of People Schedule Name
  {f26a5a03-b3ce-4c40-aa9d-bb4d8387d223}, !- People Activity Level Schedule Name
  {285187b8-8aa4-4e8c-985f-59aa9017c8b0}, !- Lighting Schedule Name
  {6da86aec-4724-4494-8196-445df927d26c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fabf507b-0666-4207-a432-7c5db66d01a5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {65550b6f-e275-4487-a08f-9626ae5b3da1}, !- Handle
  189.1-2009 - LrgHotel - Retail - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {cc8926a5-7b83-47a2-bd9c-141c5fcbb7e6}, !- Handle
  189.1-2009 - LrgHotel - Retail - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {70c73570-a72f-4f74-9d53-6194abee3c6d}, !- Handle
  189.1-2009 - LrgHotel - Retail - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.48959431252196,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {bd34db8d-3d7b-4075-91f0-a820371492a3}, !- Handle
  189.1-2009 - LrgHotel - Retail - CZ4-8 Thermostat, !- Name
  {e2c3bba5-baa2-4566-ae50-221ccff5b1c3}, !- Heating Setpoint Temperature Schedule Name
  {1e3ab2b2-7ead-431d-8170-15bfd9cdaaeb}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {0b756a63-6f05-4cae-8115-917fc10f98ad}, !- Handle
  Rendering Color 20,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {f7f68071-8150-4dd0-b2b5-bb35448c7e95}, !- Handle
  189.1-2009 - LrgHotel - Storage - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d2cbb2f3-eba8-4ae1-b135-9a00812a209b}, !- Number of People Schedule Name
  {f26a5a03-b3ce-4c40-aa9d-bb4d8387d223}, !- People Activity Level Schedule Name
  {285187b8-8aa4-4e8c-985f-59aa9017c8b0}, !- Lighting Schedule Name
  {6da86aec-4724-4494-8196-445df927d26c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fabf507b-0666-4207-a432-7c5db66d01a5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {dca9b076-c2eb-4bd0-ab44-d2eac1498562}, !- Handle
  189.1-2009 - LrgHotel - Storage - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {7317fa1c-4ab9-408a-9250-3647d815b971}, !- Handle
  189.1-2009 - LrgHotel - Storage - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0215278208334194,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {77e04c18-98ff-44f9-9ce3-ed2c0e8be148}, !- Handle
  189.1-2009 - LrgHotel - Storage - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.39930835417226,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {a146694b-e7f0-4da0-a2b0-8c1208ca86a8}, !- Handle
  189.1-2009 - LrgHotel - Storage - CZ4-8 Thermostat, !- Name
  {e2c3bba5-baa2-4566-ae50-221ccff5b1c3}, !- Heating Setpoint Temperature Schedule Name
  {1e3ab2b2-7ead-431d-8170-15bfd9cdaaeb}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {95ccdebf-509a-4461-9d3a-70374f3da035}, !- Handle
  Rendering Color 21,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {b9190b78-6946-4b46-b34c-db682e84ecc1}, !- Handle
  90.1-2007 - LrgHotel - Banquet Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d2cbb2f3-eba8-4ae1-b135-9a00812a209b}, !- Number of People Schedule Name
  {f26a5a03-b3ce-4c40-aa9d-bb4d8387d223}, !- People Activity Level Schedule Name
  {285187b8-8aa4-4e8c-985f-59aa9017c8b0}, !- Lighting Schedule Name
  {6da86aec-4724-4494-8196-445df927d26c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fabf507b-0666-4207-a432-7c5db66d01a5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {bd6597c4-4c0c-4b4e-8f64-0335adcb8283}, !- Handle
  90.1-2007 - LrgHotel - Banquet Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {c9420763-0fbe-40e4-9427-918b4d68f5b8}, !- Handle
  90.1-2007 - LrgHotel - Banquet People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.721181997919551,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {50df6962-317d-4a8d-9dab-66c1bf39bab4}, !- Handle
  90.1-2007 - LrgHotel - Banquet Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {9394bea4-6c96-4d47-9656-fff5941d64e7}, !- Handle
  90.1-2007 - LrgHotel - Banquet Thermostat, !- Name
  {e2c3bba5-baa2-4566-ae50-221ccff5b1c3}, !- Heating Setpoint Temperature Schedule Name
  {1e3ab2b2-7ead-431d-8170-15bfd9cdaaeb}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {00a332ab-1d9f-4151-bedc-e27bacc925b2}, !- Handle
  Rendering Color 22,                     !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {efb43a16-0f40-41cd-a948-8c14b1007dc1}, !- Handle
  90.1-2007 - LrgHotel - Cafe Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d2cbb2f3-eba8-4ae1-b135-9a00812a209b}, !- Number of People Schedule Name
  {f26a5a03-b3ce-4c40-aa9d-bb4d8387d223}, !- People Activity Level Schedule Name
  {285187b8-8aa4-4e8c-985f-59aa9017c8b0}, !- Lighting Schedule Name
  {6da86aec-4724-4494-8196-445df927d26c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fabf507b-0666-4207-a432-7c5db66d01a5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {f4fc9e0b-f4f8-469d-a9cc-947d424ae7f2}, !- Handle
  90.1-2007 - LrgHotel - Cafe Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {4cb8fea6-a0db-47e2-893a-df3c3dabd199}, !- Handle
  90.1-2007 - LrgHotel - Cafe People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.721181997919551,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {f9384b36-2ca9-4901-9577-5603c3075e83}, !- Handle
  90.1-2007 - LrgHotel - Cafe Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.79861670834453,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {33d85053-b90c-4776-8c56-aea35876799d}, !- Handle
  90.1-2007 - LrgHotel - Cafe Thermostat, !- Name
  {e2c3bba5-baa2-4566-ae50-221ccff5b1c3}, !- Heating Setpoint Temperature Schedule Name
  {1e3ab2b2-7ead-431d-8170-15bfd9cdaaeb}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {74f9df97-a894-4a9b-9e6f-2d6f8fead31d}, !- Handle
  Rendering Color 23,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e0510693-6adc-4bd1-81a5-4a98afec426c}, !- Handle
  90.1-2007 - LrgHotel - Corridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d2cbb2f3-eba8-4ae1-b135-9a00812a209b}, !- Number of People Schedule Name
  {f26a5a03-b3ce-4c40-aa9d-bb4d8387d223}, !- People Activity Level Schedule Name
  {285187b8-8aa4-4e8c-985f-59aa9017c8b0}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fabf507b-0666-4207-a432-7c5db66d01a5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {54258b5a-4b64-43d6-bbb8-5fc47ad99a45}, !- Handle
  90.1-2007 - LrgHotel - Corridor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {a206f829-e0d1-4de1-86e1-3067bd3595b3}, !- Handle
  90.1-2007 - LrgHotel - Corridor People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ThermostatSetpoint:DualSetpoint,
  {1b2728b3-b9aa-4c87-9fb8-046ca672b603}, !- Handle
  90.1-2007 - LrgHotel - Corridor Thermostat, !- Name
  {3108cdec-31ba-47e0-ab1e-00cad2e352dc}, !- Heating Setpoint Temperature Schedule Name
  {15323473-ed26-4fd9-bbec-e6a1acaa37c6}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {f6072832-0012-4a65-aac4-c748a4a6bc65}, !- Handle
  Rendering Color 24,                     !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {ad6553d1-b1e1-4c83-919c-f33f94ee6de9}, !- Handle
  90.1-2007 - LrgHotel - GuestRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {94ee4d76-11de-4134-857e-0d24e3075438}, !- Number of People Schedule Name
  {f26a5a03-b3ce-4c40-aa9d-bb4d8387d223}, !- People Activity Level Schedule Name
  {285187b8-8aa4-4e8c-985f-59aa9017c8b0}, !- Lighting Schedule Name
  {8f2da605-d1ba-4925-a672-826f5f63a299}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fabf507b-0666-4207-a432-7c5db66d01a5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {9d90f261-0bcc-4a07-93fd-f1707e10dd09}, !- Handle
  90.1-2007 - LrgHotel - GuestRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {87c39c64-17a4-4ef0-b3d9-c0791c3a29a1}, !- Handle
  90.1-2007 - LrgHotel - GuestRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0384271601876537,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {14e93efb-e2b2-41ad-9e53-aae8c164c41e}, !- Handle
  90.1-2007 - LrgHotel - GuestRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.31945908336261,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {b19e1bf2-e589-41cd-8f6c-71f70a80521d}, !- Handle
  90.1-2007 - LrgHotel - GuestRoom Thermostat, !- Name
  {69faea47-169c-4b79-9bb2-9d82ab9dd042}, !- Heating Setpoint Temperature Schedule Name
  {49bac7a4-7032-461d-bfaa-eee0908e59bd}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {85eab993-4da6-450f-ac21-43cac693588c}, !- Handle
  Rendering Color 25,                     !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {7d84f248-9b23-42ce-b44e-33e70fbdfc03}, !- Handle
  90.1-2007 - LrgHotel - Kitchen Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d2cbb2f3-eba8-4ae1-b135-9a00812a209b}, !- Number of People Schedule Name
  {f26a5a03-b3ce-4c40-aa9d-bb4d8387d223}, !- People Activity Level Schedule Name
  {285187b8-8aa4-4e8c-985f-59aa9017c8b0}, !- Lighting Schedule Name
  {a20a031c-eb8c-48a4-b64d-8fa5ca3af179}, !- Electric Equipment Schedule Name
  {3ca0de35-0090-4591-a544-dd0374034827}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fabf507b-0666-4207-a432-7c5db66d01a5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {0eb5b325-2a92-4a96-8728-59a87db3aa46}, !- Handle
  90.1-2007 - LrgHotel - Kitchen Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {a69062f3-74db-4e8f-8f18-33635ee80bbe}, !- Handle
  90.1-2007 - LrgHotel - Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {e3b0b64f-650a-41a2-ad9a-caf017d0ebbc}, !- Handle
  90.1-2007 - LrgHotel - Kitchen Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  260.056075667707,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:GasEquipment:Definition,
  {c5412f1e-4e52-4828-b61c-94bcfbfe6a0e}, !- Handle
  90.1-2007 - LrgHotel - Kitchen Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1179.18602050457,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:ThermostatSetpoint:DualSetpoint,
  {6ea467eb-30c0-4a23-9d33-d1da70da1dcc}, !- Handle
  90.1-2007 - LrgHotel - Kitchen Thermostat, !- Name
  {ad763f24-01fd-43b2-ad0a-22889fc1a5b1}, !- Heating Setpoint Temperature Schedule Name
  {ee8165df-03ba-4638-90a5-d48e75da0787}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {00c1b344-3504-4d66-9e39-e1b2cf6d2361}, !- Handle
  Rendering Color 26,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {d3179037-e771-4fb4-b09a-8075c6823e0a}, !- Handle
  90.1-2007 - LrgHotel - Laundry Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d2cbb2f3-eba8-4ae1-b135-9a00812a209b}, !- Number of People Schedule Name
  {f26a5a03-b3ce-4c40-aa9d-bb4d8387d223}, !- People Activity Level Schedule Name
  {285187b8-8aa4-4e8c-985f-59aa9017c8b0}, !- Lighting Schedule Name
  {cbd5323e-511d-482d-a4a4-268e1cc80102}, !- Electric Equipment Schedule Name
  {85c0c41c-0362-49d5-94cb-20f3ef1b0aed}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fabf507b-0666-4207-a432-7c5db66d01a5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {26c80a67-1c1b-4464-94bc-53d01098db02}, !- Handle
  90.1-2007 - LrgHotel - Laundry Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {405c4e65-ddd6-4e43-9220-e7572883eddc}, !- Handle
  90.1-2007 - LrgHotel - Laundry People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0430556416668389,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {95b2efd7-f307-46ba-b39b-eba432adb174}, !- Handle
  90.1-2007 - LrgHotel - Laundry Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  31.5382575209595,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:GasEquipment:Definition,
  {c149dd93-387c-48f9-9c8a-35fa54b36dbc}, !- Handle
  90.1-2007 - LrgHotel - Laundry Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  390.538334238805,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:ThermostatSetpoint:DualSetpoint,
  {4a0d0f4b-db22-4d16-a4a7-89616f9b1401}, !- Handle
  90.1-2007 - LrgHotel - Laundry Thermostat, !- Name
  {e2c3bba5-baa2-4566-ae50-221ccff5b1c3}, !- Heating Setpoint Temperature Schedule Name
  {1e3ab2b2-7ead-431d-8170-15bfd9cdaaeb}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {36913b1d-14fb-4760-b779-4916a3042ed2}, !- Handle
  Rendering Color 27,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {ac4814c5-f515-40b4-bf8a-ca75eceb177b}, !- Handle
  90.1-2007 - LrgHotel - Lobby Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d2cbb2f3-eba8-4ae1-b135-9a00812a209b}, !- Number of People Schedule Name
  {f26a5a03-b3ce-4c40-aa9d-bb4d8387d223}, !- People Activity Level Schedule Name
  {285187b8-8aa4-4e8c-985f-59aa9017c8b0}, !- Lighting Schedule Name
  {6da86aec-4724-4494-8196-445df927d26c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fabf507b-0666-4207-a432-7c5db66d01a5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {1d9765e7-f2da-4ddb-86c8-6b282f55d58f}, !- Handle
  90.1-2007 - LrgHotel - Lobby Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {261b1d67-4336-4166-ad8d-d4ff4ea79d04}, !- Handle
  90.1-2007 - LrgHotel - Lobby People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.322917312501292,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {65b9ab36-895c-4e4e-8fe8-bebbe75941ef}, !- Handle
  90.1-2007 - LrgHotel - Lobby Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.09028595834969,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {5f2b0df5-ff44-40cb-ae4c-6242202dd6cf}, !- Handle
  90.1-2007 - LrgHotel - Lobby Thermostat, !- Name
  {e2c3bba5-baa2-4566-ae50-221ccff5b1c3}, !- Heating Setpoint Temperature Schedule Name
  {1e3ab2b2-7ead-431d-8170-15bfd9cdaaeb}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {1da9ba81-564f-49e2-b773-b842612611f0}, !- Handle
  Rendering Color 28,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {cfc9b320-bb14-4ce9-9333-a90efef50728}, !- Handle
  90.1-2007 - LrgHotel - Mechanical Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {285187b8-8aa4-4e8c-985f-59aa9017c8b0}, !- Lighting Schedule Name
  {6da86aec-4724-4494-8196-445df927d26c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fabf507b-0666-4207-a432-7c5db66d01a5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {70407d9a-df28-4b37-8d6b-a8593d76281c}, !- Handle
  90.1-2007 - LrgHotel - Mechanical Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {5deaaa01-a9a6-49a0-ab43-0458fa34fc92}, !- Handle
  90.1-2007 - LrgHotel - Mechanical Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.79861670834453,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {4de630db-93b0-47eb-9799-e9766ad81bee}, !- Handle
  90.1-2007 - LrgHotel - Mechanical Thermostat, !- Name
  {e2c3bba5-baa2-4566-ae50-221ccff5b1c3}, !- Heating Setpoint Temperature Schedule Name
  {1e3ab2b2-7ead-431d-8170-15bfd9cdaaeb}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {3b9d8d46-49c4-4e36-889f-f3b321dc2c7c}, !- Handle
  Rendering Color 29,                     !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e5974652-f304-4709-9508-f137692fac27}, !- Handle
  90.1-2007 - LrgHotel - Retail Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d2cbb2f3-eba8-4ae1-b135-9a00812a209b}, !- Number of People Schedule Name
  {f26a5a03-b3ce-4c40-aa9d-bb4d8387d223}, !- People Activity Level Schedule Name
  {285187b8-8aa4-4e8c-985f-59aa9017c8b0}, !- Lighting Schedule Name
  {6da86aec-4724-4494-8196-445df927d26c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fabf507b-0666-4207-a432-7c5db66d01a5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {6ba332f1-6deb-4443-8aae-8bf27376f0e0}, !- Handle
  90.1-2007 - LrgHotel - Retail Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {8b12cb77-bfc7-498c-bc8b-e4d46407f24f}, !- Handle
  90.1-2007 - LrgHotel - Retail People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {38820f55-9970-4ac9-ad89-07d2048029a2}, !- Handle
  90.1-2007 - LrgHotel - Retail Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.48959431252196,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {2d86b320-7576-49d3-85ed-b10338b17523}, !- Handle
  90.1-2007 - LrgHotel - Retail Thermostat, !- Name
  {e2c3bba5-baa2-4566-ae50-221ccff5b1c3}, !- Heating Setpoint Temperature Schedule Name
  {1e3ab2b2-7ead-431d-8170-15bfd9cdaaeb}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {fd42b38b-5832-41f9-a3cd-e1204d126fa2}, !- Handle
  Rendering Color 30,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {61e16574-827e-4b4a-92ad-ceb2f0498811}, !- Handle
  90.1-2007 - LrgHotel - Storage Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d2cbb2f3-eba8-4ae1-b135-9a00812a209b}, !- Number of People Schedule Name
  {f26a5a03-b3ce-4c40-aa9d-bb4d8387d223}, !- People Activity Level Schedule Name
  {285187b8-8aa4-4e8c-985f-59aa9017c8b0}, !- Lighting Schedule Name
  {6da86aec-4724-4494-8196-445df927d26c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fabf507b-0666-4207-a432-7c5db66d01a5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {09abc1e4-1ea9-4a4e-8b11-8f9ce502acf9}, !- Handle
  90.1-2007 - LrgHotel - Storage Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {56e0d981-74a5-4b4c-82d0-9f71109641fe}, !- Handle
  90.1-2007 - LrgHotel - Storage People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0215278208334194,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {2a892954-6784-4766-ac34-f4814a5d6580}, !- Handle
  90.1-2007 - LrgHotel - Storage Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.39930835417226,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {fd7afb7f-241b-44c2-8e77-3d519e27f1ab}, !- Handle
  90.1-2007 - LrgHotel - Storage Thermostat, !- Name
  {e2c3bba5-baa2-4566-ae50-221ccff5b1c3}, !- Heating Setpoint Temperature Schedule Name
  {1e3ab2b2-7ead-431d-8170-15bfd9cdaaeb}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {19457e6c-925a-41fc-9abb-a9d2f18a87ee}, !- Handle
  Rendering Color 31,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {260447da-faaa-49a1-9f40-4d5ecce64c58}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Banquet Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d2cbb2f3-eba8-4ae1-b135-9a00812a209b}, !- Number of People Schedule Name
  {f26a5a03-b3ce-4c40-aa9d-bb4d8387d223}, !- People Activity Level Schedule Name
  {285187b8-8aa4-4e8c-985f-59aa9017c8b0}, !- Lighting Schedule Name
  {6da86aec-4724-4494-8196-445df927d26c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fabf507b-0666-4207-a432-7c5db66d01a5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {49799d35-349f-4c87-82ec-ccc09a2da709}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Banquet Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {9f6c5edf-a5dd-4e46-8995-4ca16ac5bcc9}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Banquet People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.721181997919551,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {c9510214-1b17-427b-985e-7eb440e08acf}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Banquet Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  67.8126356252712,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {9bc4f2b6-2063-49f4-8e38-cd1e6b418076}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Banquet Thermostat, !- Name
  {e2c3bba5-baa2-4566-ae50-221ccff5b1c3}, !- Heating Setpoint Temperature Schedule Name
  {1e3ab2b2-7ead-431d-8170-15bfd9cdaaeb}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {c47cd8ae-f73c-44f4-8149-9e334dc33dd0}, !- Handle
  Rendering Color 32,                     !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {4a069e81-dc7a-4a5a-bc0b-f04be3fdedef}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Cafe Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d2cbb2f3-eba8-4ae1-b135-9a00812a209b}, !- Number of People Schedule Name
  {f26a5a03-b3ce-4c40-aa9d-bb4d8387d223}, !- People Activity Level Schedule Name
  {285187b8-8aa4-4e8c-985f-59aa9017c8b0}, !- Lighting Schedule Name
  {6da86aec-4724-4494-8196-445df927d26c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fabf507b-0666-4207-a432-7c5db66d01a5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {8d26b7cf-67c1-48bc-a99f-4a9a26b8951b}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Cafe Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {5575f376-9a54-4f23-bf8b-08df8799a89d}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Cafe People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.721181997919551,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {b647c221-8d5f-4cd5-9f2b-e32f2c3ea467}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Cafe Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {40b701ac-5ba8-4a35-9942-f99e671e4733}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Cafe Thermostat, !- Name
  {e2c3bba5-baa2-4566-ae50-221ccff5b1c3}, !- Heating Setpoint Temperature Schedule Name
  {1e3ab2b2-7ead-431d-8170-15bfd9cdaaeb}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {fc9bab3f-540e-4e45-a044-3e80cf5a2109}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Corridor, !- Name
  ,                                       !- Default Construction Set Name
  {3d42bea2-0860-4e55-a509-c6830d1b609d}, !- Default Schedule Set Name
  {8a090b50-6983-44df-b136-3a7272f86dfd}, !- Group Rendering Name
  {211eeb87-e1f1-4e90-a20a-0be61de87c8e}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {8a090b50-6983-44df-b136-3a7272f86dfd}, !- Handle
  Rendering Color 33,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {3d42bea2-0860-4e55-a509-c6830d1b609d}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Corridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d2cbb2f3-eba8-4ae1-b135-9a00812a209b}, !- Number of People Schedule Name
  {f26a5a03-b3ce-4c40-aa9d-bb4d8387d223}, !- People Activity Level Schedule Name
  {285187b8-8aa4-4e8c-985f-59aa9017c8b0}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fabf507b-0666-4207-a432-7c5db66d01a5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {58512d2f-1dad-4201-baf4-0745a5921907}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.1319707083859,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {c75c2d75-54e7-4617-87b5-44c8de277743}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Corridor Lights, !- Name
  {58512d2f-1dad-4201-baf4-0745a5921907}, !- Lights Definition Name
  {fc9bab3f-540e-4e45-a044-3e80cf5a2109}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {211eeb87-e1f1-4e90-a20a-0be61de87c8e}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Corridor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {fce44088-bd2b-4e69-a11d-b7d823990736}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Corridor People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {01751185-fd8a-4b5d-9004-061dc99c2750}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Corridor People, !- Name
  {fce44088-bd2b-4e69-a11d-b7d823990736}, !- People Definition Name
  {fc9bab3f-540e-4e45-a044-3e80cf5a2109}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {b6c061f2-3fd4-44b4-847c-77ee2fd5a2b4}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Corridor Infiltration, !- Name
  {fc9bab3f-540e-4e45-a044-3e80cf5a2109}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {9d0fcbc9-449e-4133-8731-87936436bf1c}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Corridor Thermostat, !- Name
  {3108cdec-31ba-47e0-ab1e-00cad2e352dc}, !- Heating Setpoint Temperature Schedule Name
  {15323473-ed26-4fd9-bbec-e6a1acaa37c6}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {e027060f-a1f1-4a66-b3cd-6a330f252d64}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - GuestRoom, !- Name
  ,                                       !- Default Construction Set Name
  {4d5f5df6-6cbd-4513-9528-41fa8fd82e8c}, !- Default Schedule Set Name
  {259ecc7b-c0ad-46ea-b133-369287fe7b8e}, !- Group Rendering Name
  {f32ac134-67ab-497b-ae15-66bc237d1834}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  GuestRoom;                              !- Standards Space Type

OS:Rendering:Color,
  {259ecc7b-c0ad-46ea-b133-369287fe7b8e}, !- Handle
  Rendering Color 34,                     !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {4d5f5df6-6cbd-4513-9528-41fa8fd82e8c}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - GuestRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {94ee4d76-11de-4134-857e-0d24e3075438}, !- Number of People Schedule Name
  {f26a5a03-b3ce-4c40-aa9d-bb4d8387d223}, !- People Activity Level Schedule Name
  {285187b8-8aa4-4e8c-985f-59aa9017c8b0}, !- Lighting Schedule Name
  {8f2da605-d1ba-4925-a672-826f5f63a299}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fabf507b-0666-4207-a432-7c5db66d01a5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {a57f5e09-c433-4f6d-b32e-b00c18017701}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - GuestRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  19.0521214375762,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {3359021e-71c3-462f-b7a0-1d2d2c4ae1bd}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - GuestRoom Lights, !- Name
  {a57f5e09-c433-4f6d-b32e-b00c18017701}, !- Lights Definition Name
  {e027060f-a1f1-4a66-b3cd-6a330f252d64}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {f32ac134-67ab-497b-ae15-66bc237d1834}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - GuestRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {f1f6816b-a17b-4a4d-91a3-4f472b9c31f6}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - GuestRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0384271601876537,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {9912c342-89f8-49ba-be20-f0e826aac354}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - GuestRoom People, !- Name
  {f1f6816b-a17b-4a4d-91a3-4f472b9c31f6}, !- People Definition Name
  {e027060f-a1f1-4a66-b3cd-6a330f252d64}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {9afe08d8-eeb5-4a4d-acff-e4be0b6609d3}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - GuestRoom Infiltration, !- Name
  {e027060f-a1f1-4a66-b3cd-6a330f252d64}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {3c223308-5b15-43a6-9607-9166205af426}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - GuestRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3160008542239,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {eda82018-9d0b-44f9-b18a-e8cf9d94d9b1}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - GuestRoom Electric Equipment, !- Name
  {3c223308-5b15-43a6-9607-9166205af426}, !- Electric Equipment Definition Name
  {e027060f-a1f1-4a66-b3cd-6a330f252d64}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {492dc388-9885-4279-93c8-c9acc103b8c3}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - GuestRoom Thermostat, !- Name
  {69faea47-169c-4b79-9bb2-9d82ab9dd042}, !- Heating Setpoint Temperature Schedule Name
  {49bac7a4-7032-461d-bfaa-eee0908e59bd}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {57b251c6-926e-4ee5-9c74-49610618cb10}, !- Handle
  Rendering Color 35,                     !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {32c9fa92-f736-4dd7-8b1c-aa9c045df733}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Kitchen Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d2cbb2f3-eba8-4ae1-b135-9a00812a209b}, !- Number of People Schedule Name
  {f26a5a03-b3ce-4c40-aa9d-bb4d8387d223}, !- People Activity Level Schedule Name
  {285187b8-8aa4-4e8c-985f-59aa9017c8b0}, !- Lighting Schedule Name
  {a20a031c-eb8c-48a4-b64d-8fa5ca3af179}, !- Electric Equipment Schedule Name
  {3ca0de35-0090-4591-a544-dd0374034827}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fabf507b-0666-4207-a432-7c5db66d01a5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {85e0a750-2eac-4cc5-b026-cd921b1b1c4b}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Kitchen Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {f23d855c-b2a4-48db-81ce-9fc9cf9f3c72}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {d61d24a8-55d2-4231-a976-d6238f7a3ada}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Kitchen Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  508.271849877033,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:GasEquipment:Definition,
  {eaee156e-df83-4678-9228-ecf96f1957bb}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Kitchen Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1611.99587072722,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:ThermostatSetpoint:DualSetpoint,
  {a6d9b946-28f0-47c1-9c04-84edd39069c5}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Kitchen Thermostat, !- Name
  {ad763f24-01fd-43b2-ad0a-22889fc1a5b1}, !- Heating Setpoint Temperature Schedule Name
  {ee8165df-03ba-4638-90a5-d48e75da0787}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {fc8c159a-9ceb-4f90-b66f-f7ce6bd327b0}, !- Handle
  Rendering Color 36,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {4b39fe83-8beb-4b14-bbdc-519c7243f59b}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Laundry Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d2cbb2f3-eba8-4ae1-b135-9a00812a209b}, !- Number of People Schedule Name
  {f26a5a03-b3ce-4c40-aa9d-bb4d8387d223}, !- People Activity Level Schedule Name
  {285187b8-8aa4-4e8c-985f-59aa9017c8b0}, !- Lighting Schedule Name
  {cbd5323e-511d-482d-a4a4-268e1cc80102}, !- Electric Equipment Schedule Name
  {85c0c41c-0362-49d5-94cb-20f3ef1b0aed}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fabf507b-0666-4207-a432-7c5db66d01a5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {6af51399-224b-41eb-806c-8bfe9e02a230}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Laundry Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.01179868608,                          !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {ffdaa0f5-ce63-4146-a13f-eb87efa7038d}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Laundry People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0430556416668389,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {f1f1f9fa-d445-49b1-8807-e7d1068eb4d6}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Laundry Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  61.6772066877467,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:GasEquipment:Definition,
  {a69a070c-1573-4a27-9ffe-f89b214162a7}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Laundry Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  536.280426660718,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:ThermostatSetpoint:DualSetpoint,
  {9adbcbe1-6a5d-4596-9858-581608c76044}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Laundry Thermostat, !- Name
  {e2c3bba5-baa2-4566-ae50-221ccff5b1c3}, !- Heating Setpoint Temperature Schedule Name
  {1e3ab2b2-7ead-431d-8170-15bfd9cdaaeb}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {4313169a-1f73-4621-bc8d-85324ab6c1b9}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Lobby,   !- Name
  ,                                       !- Default Construction Set Name
  {65e32615-33fa-40fb-b032-17c6368aedf6}, !- Default Schedule Set Name
  {7682ab5c-9a30-4626-94b0-17c42bfccf88}, !- Group Rendering Name
  {8612bd2a-2ab8-4898-af5d-336197bd6131}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {7682ab5c-9a30-4626-94b0-17c42bfccf88}, !- Handle
  Rendering Color 37,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {65e32615-33fa-40fb-b032-17c6368aedf6}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Lobby Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d2cbb2f3-eba8-4ae1-b135-9a00812a209b}, !- Number of People Schedule Name
  {f26a5a03-b3ce-4c40-aa9d-bb4d8387d223}, !- People Activity Level Schedule Name
  {285187b8-8aa4-4e8c-985f-59aa9017c8b0}, !- Lighting Schedule Name
  {6da86aec-4724-4494-8196-445df927d26c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fabf507b-0666-4207-a432-7c5db66d01a5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights,
  {47762d15-0b94-41ca-95a1-6ad27f16e9da}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Lobby Lights, !- Name
  {c6a0b7ac-e9b4-4576-ab47-9d6fd16bed14}, !- Lights Definition Name
  {4313169a-1f73-4621-bc8d-85324ab6c1b9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  25;                                     !- Multiplier

OS:DesignSpecification:OutdoorAir,
  {8612bd2a-2ab8-4898-af5d-336197bd6131}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Lobby Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {3c4d038a-b09c-4302-9581-dfa02dd4f28b}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Lobby People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.322917312501292,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a661086a-1441-4ca6-acb2-ce5b508fe244}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Lobby People, !- Name
  {3c4d038a-b09c-4302-9581-dfa02dd4f28b}, !- People Definition Name
  {4313169a-1f73-4621-bc8d-85324ab6c1b9}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {5a3e5bba-6def-4f2f-973a-094493d71d41}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Lobby Infiltration, !- Name
  {4313169a-1f73-4621-bc8d-85324ab6c1b9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {7c30c7b7-1eed-42ef-8f5d-8e398805a647}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Lobby Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {6c1353ec-03bb-4b45-9fd7-ad31af8e12b1}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Lobby Electric Equipment, !- Name
  {7c30c7b7-1eed-42ef-8f5d-8e398805a647}, !- Electric Equipment Definition Name
  {4313169a-1f73-4621-bc8d-85324ab6c1b9}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {b7c59e6c-7593-4c9c-949a-63ad062cfa04}, !- Handle
  Thermal Zone 1 Thermostat,              !- Name
  {e2c3bba5-baa2-4566-ae50-221ccff5b1c3}, !- Heating Setpoint Temperature Schedule Name
  {1e3ab2b2-7ead-431d-8170-15bfd9cdaaeb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {29c0e1ec-4825-45ca-ad1a-daf4ea636535}, !- Handle
  Thermal Zone 2 Thermostat,              !- Name
  {e2c3bba5-baa2-4566-ae50-221ccff5b1c3}, !- Heating Setpoint Temperature Schedule Name
  {1e3ab2b2-7ead-431d-8170-15bfd9cdaaeb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6c6e1920-8b81-4849-9c67-2515bda2c76d}, !- Handle
  Thermal Zone 3 Thermostat,              !- Name
  {e2c3bba5-baa2-4566-ae50-221ccff5b1c3}, !- Heating Setpoint Temperature Schedule Name
  {1e3ab2b2-7ead-431d-8170-15bfd9cdaaeb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {caf7c1fa-b2e2-4763-9c24-06c8a47e9777}, !- Handle
  Thermal Zone 4 Thermostat,              !- Name
  {e2c3bba5-baa2-4566-ae50-221ccff5b1c3}, !- Heating Setpoint Temperature Schedule Name
  {1e3ab2b2-7ead-431d-8170-15bfd9cdaaeb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1ff6b033-06c5-472d-9cdb-51b69027e184}, !- Handle
  Thermal Zone 5 Thermostat,              !- Name
  {e2c3bba5-baa2-4566-ae50-221ccff5b1c3}, !- Heating Setpoint Temperature Schedule Name
  {1e3ab2b2-7ead-431d-8170-15bfd9cdaaeb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {77ff2909-1220-4851-960c-21197e54c4ea}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Lobby Thermostat, !- Name
  {e2c3bba5-baa2-4566-ae50-221ccff5b1c3}, !- Heating Setpoint Temperature Schedule Name
  {1e3ab2b2-7ead-431d-8170-15bfd9cdaaeb}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {034d38e2-a535-4770-95bf-f316464ff712}, !- Handle
  Rendering Color 38,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {ad6104bd-517a-4d82-a1e2-1e2c8fd61e53}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Mechanical Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {285187b8-8aa4-4e8c-985f-59aa9017c8b0}, !- Lighting Schedule Name
  {6da86aec-4724-4494-8196-445df927d26c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fabf507b-0666-4207-a432-7c5db66d01a5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {198d29cb-b251-414e-a46f-6e639aac95be}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Mechanical Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {1e418467-5f84-4cdf-92ce-2044055b54ed}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Mechanical Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {5f754828-113e-42ed-8dc9-60167266f233}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Mechanical Thermostat, !- Name
  {e2c3bba5-baa2-4566-ae50-221ccff5b1c3}, !- Heating Setpoint Temperature Schedule Name
  {1e3ab2b2-7ead-431d-8170-15bfd9cdaaeb}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {39f185f6-fe4c-44fb-91ac-2a86ca4cb183}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Retail,  !- Name
  ,                                       !- Default Construction Set Name
  {ce73d769-3222-48a2-9de4-2a9d695f1a82}, !- Default Schedule Set Name
  {d75a2f7c-089b-467e-8706-faf8348aaeea}, !- Group Rendering Name
  {d730d9c5-d64a-4fd8-84d5-26edbe4643a5}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Retail;                                 !- Standards Space Type

OS:Rendering:Color,
  {d75a2f7c-089b-467e-8706-faf8348aaeea}, !- Handle
  Rendering Color 39,                     !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {ce73d769-3222-48a2-9de4-2a9d695f1a82}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Retail Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d2cbb2f3-eba8-4ae1-b135-9a00812a209b}, !- Number of People Schedule Name
  {f26a5a03-b3ce-4c40-aa9d-bb4d8387d223}, !- People Activity Level Schedule Name
  {285187b8-8aa4-4e8c-985f-59aa9017c8b0}, !- Lighting Schedule Name
  {6da86aec-4724-4494-8196-445df927d26c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fabf507b-0666-4207-a432-7c5db66d01a5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {4a7233e2-c81b-4e48-bd34-b2cce6381dc9}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Retail Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  38.1042428751524,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {f27b9a0b-9661-4ad8-a459-f4000a786cbe}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Retail Lights, !- Name
  {4a7233e2-c81b-4e48-bd34-b2cce6381dc9}, !- Lights Definition Name
  {39f185f6-fe4c-44fb-91ac-2a86ca4cb183}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {d730d9c5-d64a-4fd8-84d5-26edbe4643a5}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Retail Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {b162d69c-274b-4bf3-87a9-79f97c50d86b}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Retail People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ab0eefe8-cb68-4cbf-a5f8-2f6c439591aa}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Retail People, !- Name
  {b162d69c-274b-4bf3-87a9-79f97c50d86b}, !- People Definition Name
  {39f185f6-fe4c-44fb-91ac-2a86ca4cb183}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {ff06909e-f515-4a5d-b001-31f995cb8145}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Retail Infiltration, !- Name
  {39f185f6-fe4c-44fb-91ac-2a86ca4cb183}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {f1f14d2c-7d93-4a9d-813d-ebfde1065f95}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Retail Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {1557c231-d10c-4724-8cbd-f5a26537daf8}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Retail Electric Equipment, !- Name
  {f1f14d2c-7d93-4a9d-813d-ebfde1065f95}, !- Electric Equipment Definition Name
  {39f185f6-fe4c-44fb-91ac-2a86ca4cb183}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {ebeee456-e454-412a-a9dd-dd13920cf323}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Retail Thermostat, !- Name
  {e2c3bba5-baa2-4566-ae50-221ccff5b1c3}, !- Heating Setpoint Temperature Schedule Name
  {1e3ab2b2-7ead-431d-8170-15bfd9cdaaeb}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {e961065e-858d-4401-8f12-5d1fa4f26727}, !- Handle
  Rendering Color 40,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {4991024d-01fe-43fc-9caa-da4c4d7ac74c}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Storage Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d2cbb2f3-eba8-4ae1-b135-9a00812a209b}, !- Number of People Schedule Name
  {f26a5a03-b3ce-4c40-aa9d-bb4d8387d223}, !- People Activity Level Schedule Name
  {285187b8-8aa4-4e8c-985f-59aa9017c8b0}, !- Lighting Schedule Name
  {6da86aec-4724-4494-8196-445df927d26c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fabf507b-0666-4207-a432-7c5db66d01a5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {59e8f242-5038-4588-8e65-7750598ab514}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Storage Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {e648e9d7-fc0d-4cf0-8849-3aeb47d3cdaf}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Storage People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0215278208334194,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {49a2d11b-e328-4d48-bef5-10a00a12fcba}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Storage Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.69097760417743,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {a3ffc985-785d-4cd1-b964-05707cc47f23}, !- Handle
  DOE Ref 1980-2004 - LrgHotel - Storage Thermostat, !- Name
  {e2c3bba5-baa2-4566-ae50-221ccff5b1c3}, !- Heating Setpoint Temperature Schedule Name
  {1e3ab2b2-7ead-431d-8170-15bfd9cdaaeb}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {51731b36-0275-452b-ad6c-6e3c5d6dc38c}, !- Handle
  Rendering Color 41,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {ea148ad0-3459-4a22-9805-7a6645895ade}, !- Handle
  DOE Ref 2004 - LrgHotel - Banquet Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d2cbb2f3-eba8-4ae1-b135-9a00812a209b}, !- Number of People Schedule Name
  {f26a5a03-b3ce-4c40-aa9d-bb4d8387d223}, !- People Activity Level Schedule Name
  {285187b8-8aa4-4e8c-985f-59aa9017c8b0}, !- Lighting Schedule Name
  {6da86aec-4724-4494-8196-445df927d26c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fabf507b-0666-4207-a432-7c5db66d01a5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {42ff8072-0df5-4eee-ae26-c0996cac0b16}, !- Handle
  DOE Ref 2004 - LrgHotel - Banquet Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {791781ff-1982-4749-bf8f-d15ed3a4f319}, !- Handle
  DOE Ref 2004 - LrgHotel - Banquet People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.721181997919551,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {9dd1ce48-6a02-41d7-b167-0399919016e6}, !- Handle
  DOE Ref 2004 - LrgHotel - Banquet Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  67.8126356252712,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {55a640ac-5a62-463c-9500-08ebf709e926}, !- Handle
  DOE Ref 2004 - LrgHotel - Banquet Thermostat, !- Name
  {e2c3bba5-baa2-4566-ae50-221ccff5b1c3}, !- Heating Setpoint Temperature Schedule Name
  {1e3ab2b2-7ead-431d-8170-15bfd9cdaaeb}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {9084d094-df1f-4b20-a6fb-8e793163c1cc}, !- Handle
  Rendering Color 42,                     !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {9f1b4841-56eb-46dc-8fc5-18463743f446}, !- Handle
  DOE Ref 2004 - LrgHotel - Cafe Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d2cbb2f3-eba8-4ae1-b135-9a00812a209b}, !- Number of People Schedule Name
  {f26a5a03-b3ce-4c40-aa9d-bb4d8387d223}, !- People Activity Level Schedule Name
  {285187b8-8aa4-4e8c-985f-59aa9017c8b0}, !- Lighting Schedule Name
  {6da86aec-4724-4494-8196-445df927d26c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fabf507b-0666-4207-a432-7c5db66d01a5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {5f82842f-f8d1-4f66-8332-734bfb141995}, !- Handle
  DOE Ref 2004 - LrgHotel - Cafe Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {81e3ebd2-c5df-45ad-8b54-1f7bff3874e6}, !- Handle
  DOE Ref 2004 - LrgHotel - Cafe People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.721181997919551,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {814cd30f-0106-4ee1-93a7-1b44989e1cf4}, !- Handle
  DOE Ref 2004 - LrgHotel - Cafe Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {44d171ce-cd36-464f-b1b7-a0114ae3a40d}, !- Handle
  DOE Ref 2004 - LrgHotel - Cafe Thermostat, !- Name
  {e2c3bba5-baa2-4566-ae50-221ccff5b1c3}, !- Heating Setpoint Temperature Schedule Name
  {1e3ab2b2-7ead-431d-8170-15bfd9cdaaeb}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {5d35fcf0-cda4-45c9-a27c-edf4de552823}, !- Handle
  Rendering Color 43,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {c32e932b-8c06-4a31-b123-7944f9eaf948}, !- Handle
  DOE Ref 2004 - LrgHotel - Corridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d2cbb2f3-eba8-4ae1-b135-9a00812a209b}, !- Number of People Schedule Name
  {f26a5a03-b3ce-4c40-aa9d-bb4d8387d223}, !- People Activity Level Schedule Name
  {285187b8-8aa4-4e8c-985f-59aa9017c8b0}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fabf507b-0666-4207-a432-7c5db66d01a5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {51517b32-a502-4523-b4dd-bddc2632ab15}, !- Handle
  DOE Ref 2004 - LrgHotel - Corridor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {bad205d3-444f-45f5-abb6-600d3b78f5d3}, !- Handle
  DOE Ref 2004 - LrgHotel - Corridor People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ThermostatSetpoint:DualSetpoint,
  {0aa45395-caa0-4b2d-be8b-3d25167fab5d}, !- Handle
  DOE Ref 2004 - LrgHotel - Corridor Thermostat, !- Name
  {3108cdec-31ba-47e0-ab1e-00cad2e352dc}, !- Heating Setpoint Temperature Schedule Name
  {15323473-ed26-4fd9-bbec-e6a1acaa37c6}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {c1e5eeeb-109b-4e91-819a-821ea577f5aa}, !- Handle
  Rendering Color 44,                     !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {71824837-5e61-4a1f-a54a-768a5c99663f}, !- Handle
  DOE Ref 2004 - LrgHotel - GuestRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {94ee4d76-11de-4134-857e-0d24e3075438}, !- Number of People Schedule Name
  {f26a5a03-b3ce-4c40-aa9d-bb4d8387d223}, !- People Activity Level Schedule Name
  {285187b8-8aa4-4e8c-985f-59aa9017c8b0}, !- Lighting Schedule Name
  {8f2da605-d1ba-4925-a672-826f5f63a299}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fabf507b-0666-4207-a432-7c5db66d01a5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {6520eb3d-5e8b-4ae8-9cf8-2d9ff8696771}, !- Handle
  DOE Ref 2004 - LrgHotel - GuestRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {10d58056-5765-4066-8d38-952bddaa9442}, !- Handle
  DOE Ref 2004 - LrgHotel - GuestRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0384271601876537,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {d87dc5db-7cef-4117-b781-85f64b386120}, !- Handle
  DOE Ref 2004 - LrgHotel - GuestRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3160008542239,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {dbf6d08c-bc4e-4ab0-9716-0f24c76b2560}, !- Handle
  DOE Ref 2004 - LrgHotel - GuestRoom Thermostat, !- Name
  {69faea47-169c-4b79-9bb2-9d82ab9dd042}, !- Heating Setpoint Temperature Schedule Name
  {49bac7a4-7032-461d-bfaa-eee0908e59bd}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {906757d3-01de-4bd7-8e52-8102d63835e4}, !- Handle
  Rendering Color 45,                     !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {f6131210-3873-4160-ad71-e1a56e25ae79}, !- Handle
  DOE Ref 2004 - LrgHotel - Kitchen Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d2cbb2f3-eba8-4ae1-b135-9a00812a209b}, !- Number of People Schedule Name
  {f26a5a03-b3ce-4c40-aa9d-bb4d8387d223}, !- People Activity Level Schedule Name
  {285187b8-8aa4-4e8c-985f-59aa9017c8b0}, !- Lighting Schedule Name
  {a20a031c-eb8c-48a4-b64d-8fa5ca3af179}, !- Electric Equipment Schedule Name
  {3ca0de35-0090-4591-a544-dd0374034827}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fabf507b-0666-4207-a432-7c5db66d01a5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {39863fe8-faaa-4abc-9d34-7be90757affa}, !- Handle
  DOE Ref 2004 - LrgHotel - Kitchen Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {47dba57b-a196-41a1-9487-12f1765aacca}, !- Handle
  DOE Ref 2004 - LrgHotel - Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {cdc39a1d-089d-414c-b409-5a86e2c43954}, !- Handle
  DOE Ref 2004 - LrgHotel - Kitchen Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  508.271849877033,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:GasEquipment:Definition,
  {462f76ac-c0ec-474e-91c6-2222cde37c31}, !- Handle
  DOE Ref 2004 - LrgHotel - Kitchen Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1611.99587072722,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:ThermostatSetpoint:DualSetpoint,
  {bddb14e1-d69d-46eb-9a7c-c0eec568ae7e}, !- Handle
  DOE Ref 2004 - LrgHotel - Kitchen Thermostat, !- Name
  {ad763f24-01fd-43b2-ad0a-22889fc1a5b1}, !- Heating Setpoint Temperature Schedule Name
  {ee8165df-03ba-4638-90a5-d48e75da0787}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {47afc230-3768-4efd-9fb4-8c6e0df58849}, !- Handle
  Rendering Color 46,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e2bbc291-4728-495f-a9cc-c7f7cd0cd49d}, !- Handle
  DOE Ref 2004 - LrgHotel - Laundry Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d2cbb2f3-eba8-4ae1-b135-9a00812a209b}, !- Number of People Schedule Name
  {f26a5a03-b3ce-4c40-aa9d-bb4d8387d223}, !- People Activity Level Schedule Name
  {285187b8-8aa4-4e8c-985f-59aa9017c8b0}, !- Lighting Schedule Name
  {cbd5323e-511d-482d-a4a4-268e1cc80102}, !- Electric Equipment Schedule Name
  {85c0c41c-0362-49d5-94cb-20f3ef1b0aed}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fabf507b-0666-4207-a432-7c5db66d01a5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {e94860cd-d583-4cbf-a910-7140fb0ada34}, !- Handle
  DOE Ref 2004 - LrgHotel - Laundry Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.01179868608,                          !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {f3b88803-41fb-4fe3-9fd3-4879e04ea937}, !- Handle
  DOE Ref 2004 - LrgHotel - Laundry People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0430556416668389,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {123f5971-e284-4c1f-888c-965a2f099dfe}, !- Handle
  DOE Ref 2004 - LrgHotel - Laundry Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  61.6772066877467,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:GasEquipment:Definition,
  {07cc4d83-e8cd-4b9d-a552-a162e6937a35}, !- Handle
  DOE Ref 2004 - LrgHotel - Laundry Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  536.280426660718,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:ThermostatSetpoint:DualSetpoint,
  {42397f5b-b136-4211-874a-f10fa8f04b89}, !- Handle
  DOE Ref 2004 - LrgHotel - Laundry Thermostat, !- Name
  {e2c3bba5-baa2-4566-ae50-221ccff5b1c3}, !- Heating Setpoint Temperature Schedule Name
  {1e3ab2b2-7ead-431d-8170-15bfd9cdaaeb}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {1a2f5dd4-3b7e-411f-9b3f-75ee45a608b4}, !- Handle
  Rendering Color 47,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {f4fa1149-9ce7-4244-ac55-7851b60506ce}, !- Handle
  DOE Ref 2004 - LrgHotel - Lobby Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d2cbb2f3-eba8-4ae1-b135-9a00812a209b}, !- Number of People Schedule Name
  {f26a5a03-b3ce-4c40-aa9d-bb4d8387d223}, !- People Activity Level Schedule Name
  {285187b8-8aa4-4e8c-985f-59aa9017c8b0}, !- Lighting Schedule Name
  {6da86aec-4724-4494-8196-445df927d26c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fabf507b-0666-4207-a432-7c5db66d01a5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {453540b0-38b9-4904-8866-d8dca661d71f}, !- Handle
  DOE Ref 2004 - LrgHotel - Lobby Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {0db6df83-5d3d-4fdb-b179-9e700e7f0349}, !- Handle
  DOE Ref 2004 - LrgHotel - Lobby People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.322917312501292,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {a5a29ac5-1d4a-48d4-b8b0-d94eaa07acb1}, !- Handle
  DOE Ref 2004 - LrgHotel - Lobby Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {2b669aaa-b86c-4156-a4bf-d257d091ff09}, !- Handle
  DOE Ref 2004 - LrgHotel - Lobby Thermostat, !- Name
  {e2c3bba5-baa2-4566-ae50-221ccff5b1c3}, !- Heating Setpoint Temperature Schedule Name
  {1e3ab2b2-7ead-431d-8170-15bfd9cdaaeb}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {1cba828f-9730-4ddd-8d28-66b711fe65a3}, !- Handle
  Rendering Color 48,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {aea48330-05bc-4e54-ab63-624dea4eba24}, !- Handle
  DOE Ref 2004 - LrgHotel - Mechanical Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {285187b8-8aa4-4e8c-985f-59aa9017c8b0}, !- Lighting Schedule Name
  {6da86aec-4724-4494-8196-445df927d26c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fabf507b-0666-4207-a432-7c5db66d01a5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {2d09deb3-1c6d-4cd8-ae10-f05f8392adb5}, !- Handle
  DOE Ref 2004 - LrgHotel - Mechanical Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {478ff00e-544e-4500-8472-85b0221e26f9}, !- Handle
  DOE Ref 2004 - LrgHotel - Mechanical Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {2a90d08b-93f2-419d-b010-1c3bdfe1e0cb}, !- Handle
  DOE Ref 2004 - LrgHotel - Mechanical Thermostat, !- Name
  {e2c3bba5-baa2-4566-ae50-221ccff5b1c3}, !- Heating Setpoint Temperature Schedule Name
  {1e3ab2b2-7ead-431d-8170-15bfd9cdaaeb}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {b2ecb697-8405-480e-95c4-aab420123ddc}, !- Handle
  Rendering Color 49,                     !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e8980d28-983d-48bb-90fc-bf614ad9073b}, !- Handle
  DOE Ref 2004 - LrgHotel - Retail Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d2cbb2f3-eba8-4ae1-b135-9a00812a209b}, !- Number of People Schedule Name
  {f26a5a03-b3ce-4c40-aa9d-bb4d8387d223}, !- People Activity Level Schedule Name
  {285187b8-8aa4-4e8c-985f-59aa9017c8b0}, !- Lighting Schedule Name
  {6da86aec-4724-4494-8196-445df927d26c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fabf507b-0666-4207-a432-7c5db66d01a5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {35f62b99-78ac-430c-bcf3-5090ee0685bf}, !- Handle
  DOE Ref 2004 - LrgHotel - Retail Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {fc6fa057-1e42-4d72-9791-b429f1fde7de}, !- Handle
  DOE Ref 2004 - LrgHotel - Retail People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {5c43406b-b04d-4601-9304-e96ac4945617}, !- Handle
  DOE Ref 2004 - LrgHotel - Retail Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {2f7e1b35-de35-4128-9b6e-f60c6f0b6463}, !- Handle
  DOE Ref 2004 - LrgHotel - Retail Thermostat, !- Name
  {e2c3bba5-baa2-4566-ae50-221ccff5b1c3}, !- Heating Setpoint Temperature Schedule Name
  {1e3ab2b2-7ead-431d-8170-15bfd9cdaaeb}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6cc6bbe4-5ff5-425f-9107-527ad77afdfd}, !- Handle
  Rendering Color 50,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {b68f85b0-3db8-4538-8cb5-64a92cd045cd}, !- Handle
  DOE Ref 2004 - LrgHotel - Storage Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d2cbb2f3-eba8-4ae1-b135-9a00812a209b}, !- Number of People Schedule Name
  {f26a5a03-b3ce-4c40-aa9d-bb4d8387d223}, !- People Activity Level Schedule Name
  {285187b8-8aa4-4e8c-985f-59aa9017c8b0}, !- Lighting Schedule Name
  {6da86aec-4724-4494-8196-445df927d26c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fabf507b-0666-4207-a432-7c5db66d01a5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {fea363b8-dd32-41bd-b2b3-db642a2fa617}, !- Handle
  DOE Ref 2004 - LrgHotel - Storage Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {e6ee8e21-4191-408a-b3d2-ef0d25de4c11}, !- Handle
  DOE Ref 2004 - LrgHotel - Storage People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0215278208334194,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {104c7fc7-e809-4fa9-b988-7e3e34448b1a}, !- Handle
  DOE Ref 2004 - LrgHotel - Storage Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.69097760417743,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {67fc988e-662e-44ce-a1e5-7483ac684da1}, !- Handle
  DOE Ref 2004 - LrgHotel - Storage Thermostat, !- Name
  {e2c3bba5-baa2-4566-ae50-221ccff5b1c3}, !- Heating Setpoint Temperature Schedule Name
  {1e3ab2b2-7ead-431d-8170-15bfd9cdaaeb}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {a29364c1-2839-4530-a3fc-58dac24533a5}, !- Handle
  Rendering Color 51,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {56769444-8941-4c1d-8cc0-2c3aa95b7cfa}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Banquet Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d2cbb2f3-eba8-4ae1-b135-9a00812a209b}, !- Number of People Schedule Name
  {f26a5a03-b3ce-4c40-aa9d-bb4d8387d223}, !- People Activity Level Schedule Name
  {285187b8-8aa4-4e8c-985f-59aa9017c8b0}, !- Lighting Schedule Name
  {6da86aec-4724-4494-8196-445df927d26c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fabf507b-0666-4207-a432-7c5db66d01a5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {f2f4b04c-bdfe-4590-9e82-dde352d1148e}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Banquet Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {6e0a7594-e12f-470d-b5d1-acae082c9128}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Banquet People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.721181997919551,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {015407b7-f266-4bf7-8d64-1f7f39dfb155}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Banquet Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  67.8126356252712,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {92547f4c-f45f-4e98-93e3-3e1dbccce1a4}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Banquet Thermostat, !- Name
  {e2c3bba5-baa2-4566-ae50-221ccff5b1c3}, !- Heating Setpoint Temperature Schedule Name
  {1e3ab2b2-7ead-431d-8170-15bfd9cdaaeb}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {76aded73-ceb2-4220-88f4-60dbc25bbcb2}, !- Handle
  Rendering Color 52,                     !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {376d03e5-1709-4e5d-838b-8c4d0d8a9914}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Cafe Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d2cbb2f3-eba8-4ae1-b135-9a00812a209b}, !- Number of People Schedule Name
  {f26a5a03-b3ce-4c40-aa9d-bb4d8387d223}, !- People Activity Level Schedule Name
  {285187b8-8aa4-4e8c-985f-59aa9017c8b0}, !- Lighting Schedule Name
  {6da86aec-4724-4494-8196-445df927d26c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fabf507b-0666-4207-a432-7c5db66d01a5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {c07e710f-fe43-49da-8403-86dc42f3f458}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Cafe Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {c15b295c-9287-47e5-8e64-17a556a9de4e}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Cafe People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.721181997919551,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {7acbcfba-630e-447c-a2de-f77fe848ced9}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Cafe Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {e6f64f63-5403-4243-a917-a873c80e91f5}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Cafe Thermostat, !- Name
  {e2c3bba5-baa2-4566-ae50-221ccff5b1c3}, !- Heating Setpoint Temperature Schedule Name
  {1e3ab2b2-7ead-431d-8170-15bfd9cdaaeb}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {14609580-c6d4-454c-990a-d14598e4a998}, !- Handle
  Rendering Color 53,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {00bad738-f6e9-4776-8e0c-72ddf4fb1e71}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Corridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d2cbb2f3-eba8-4ae1-b135-9a00812a209b}, !- Number of People Schedule Name
  {f26a5a03-b3ce-4c40-aa9d-bb4d8387d223}, !- People Activity Level Schedule Name
  {285187b8-8aa4-4e8c-985f-59aa9017c8b0}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fabf507b-0666-4207-a432-7c5db66d01a5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {1b43fd32-590e-4ccf-815c-4b70997389d4}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Corridor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {0e714a1c-e823-418e-bdc7-c6aa9d3930ab}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Corridor People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ThermostatSetpoint:DualSetpoint,
  {1f6521ad-f8aa-49dd-bdf7-f1cdd9bf7aa8}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Corridor Thermostat, !- Name
  {3108cdec-31ba-47e0-ab1e-00cad2e352dc}, !- Heating Setpoint Temperature Schedule Name
  {15323473-ed26-4fd9-bbec-e6a1acaa37c6}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {041f6a93-575b-467a-b18a-04528b7fadd0}, !- Handle
  Rendering Color 54,                     !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e2424db1-c60a-42ed-a7e5-29d904346062}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - GuestRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {94ee4d76-11de-4134-857e-0d24e3075438}, !- Number of People Schedule Name
  {f26a5a03-b3ce-4c40-aa9d-bb4d8387d223}, !- People Activity Level Schedule Name
  {285187b8-8aa4-4e8c-985f-59aa9017c8b0}, !- Lighting Schedule Name
  {8f2da605-d1ba-4925-a672-826f5f63a299}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fabf507b-0666-4207-a432-7c5db66d01a5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {fe8e3fc3-5c20-4b71-a50b-ae445af4b109}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - GuestRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {a8152d9f-1848-4889-a6e4-d2ea93667f0b}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - GuestRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0384271601876537,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {357960ba-80c5-4b69-8219-58249e706c00}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - GuestRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.3160008542239,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {7dd2d745-3ee4-4ba3-97bf-2999e5a7a68f}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - GuestRoom Thermostat, !- Name
  {69faea47-169c-4b79-9bb2-9d82ab9dd042}, !- Heating Setpoint Temperature Schedule Name
  {49bac7a4-7032-461d-bfaa-eee0908e59bd}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {80402ca9-13a6-435f-9545-0de784bf3580}, !- Handle
  Rendering Color 55,                     !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {9c345290-d95d-44da-a56f-b46a2a5a7db2}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Kitchen Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d2cbb2f3-eba8-4ae1-b135-9a00812a209b}, !- Number of People Schedule Name
  {f26a5a03-b3ce-4c40-aa9d-bb4d8387d223}, !- People Activity Level Schedule Name
  {285187b8-8aa4-4e8c-985f-59aa9017c8b0}, !- Lighting Schedule Name
  {a20a031c-eb8c-48a4-b64d-8fa5ca3af179}, !- Electric Equipment Schedule Name
  {3ca0de35-0090-4591-a544-dd0374034827}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fabf507b-0666-4207-a432-7c5db66d01a5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {7efbbe9f-5482-456f-a46f-b38665aaec9c}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Kitchen Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {83c16470-858c-49ac-a958-ff3359cdd5c8}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {72fbaf56-4554-4c20-b0ad-84b16423bcfe}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Kitchen Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  508.271849877033,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:GasEquipment:Definition,
  {d247ab52-ad23-40a6-b1e7-18d5c9e9d47c}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Kitchen Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1611.99587072722,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:ThermostatSetpoint:DualSetpoint,
  {fbae76fe-d94e-4d8d-ae02-27b2134156ef}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Kitchen Thermostat, !- Name
  {ad763f24-01fd-43b2-ad0a-22889fc1a5b1}, !- Heating Setpoint Temperature Schedule Name
  {ee8165df-03ba-4638-90a5-d48e75da0787}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {f48c0c1a-60f0-46bb-a237-fd002953249b}, !- Handle
  Rendering Color 56,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {baf43607-c541-4a22-90ac-2e612c197291}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Laundry Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d2cbb2f3-eba8-4ae1-b135-9a00812a209b}, !- Number of People Schedule Name
  {f26a5a03-b3ce-4c40-aa9d-bb4d8387d223}, !- People Activity Level Schedule Name
  {285187b8-8aa4-4e8c-985f-59aa9017c8b0}, !- Lighting Schedule Name
  {cbd5323e-511d-482d-a4a4-268e1cc80102}, !- Electric Equipment Schedule Name
  {85c0c41c-0362-49d5-94cb-20f3ef1b0aed}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fabf507b-0666-4207-a432-7c5db66d01a5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {50d82d3d-8212-47fd-9c99-07ca65dbfb80}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Laundry Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.01179868608,                          !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {1564921d-9fb9-415b-b8b1-07178ea80c78}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Laundry People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0430556416668389,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {e49f6e3f-2c05-4538-a3fb-8e91d368bf2e}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Laundry Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  61.6772066877467,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:GasEquipment:Definition,
  {d5ce2b41-8702-4b02-b14d-d952ea384c46}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Laundry Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  536.280426660718,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:ThermostatSetpoint:DualSetpoint,
  {ce6085a6-a234-4127-9026-1eac3e47713d}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Laundry Thermostat, !- Name
  {e2c3bba5-baa2-4566-ae50-221ccff5b1c3}, !- Heating Setpoint Temperature Schedule Name
  {1e3ab2b2-7ead-431d-8170-15bfd9cdaaeb}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {8697b70a-195f-4489-b315-ee001e8b1629}, !- Handle
  Rendering Color 57,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {431e1e81-44e9-4e7c-853c-8648a624e2c9}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Lobby Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d2cbb2f3-eba8-4ae1-b135-9a00812a209b}, !- Number of People Schedule Name
  {f26a5a03-b3ce-4c40-aa9d-bb4d8387d223}, !- People Activity Level Schedule Name
  {285187b8-8aa4-4e8c-985f-59aa9017c8b0}, !- Lighting Schedule Name
  {6da86aec-4724-4494-8196-445df927d26c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fabf507b-0666-4207-a432-7c5db66d01a5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {3a91ec07-4c22-450f-b346-8b46722807c1}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Lobby Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {fb44a22b-29cf-4d0b-a4d8-e24f06cd906d}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Lobby People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.322917312501292,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {8452e77d-d060-40a2-ba5a-1e0f2828fda9}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Lobby Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {87863e00-708a-41a6-ab25-4df3443c7755}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Lobby Thermostat, !- Name
  {e2c3bba5-baa2-4566-ae50-221ccff5b1c3}, !- Heating Setpoint Temperature Schedule Name
  {1e3ab2b2-7ead-431d-8170-15bfd9cdaaeb}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {2a0df9c7-1508-49c3-8c8c-27f83b1d6a13}, !- Handle
  Rendering Color 58,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {47192896-e1ed-4aaa-8dd2-720f5af69b10}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Mechanical Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {285187b8-8aa4-4e8c-985f-59aa9017c8b0}, !- Lighting Schedule Name
  {6da86aec-4724-4494-8196-445df927d26c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fabf507b-0666-4207-a432-7c5db66d01a5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {380df120-8038-4ae7-a02e-d27087f9458b}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Mechanical Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {910c4e64-7aad-421e-938e-15c521fbe52e}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Mechanical Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {21dfdf22-3baa-48de-bd1d-3a25991f349b}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Mechanical Thermostat, !- Name
  {e2c3bba5-baa2-4566-ae50-221ccff5b1c3}, !- Heating Setpoint Temperature Schedule Name
  {1e3ab2b2-7ead-431d-8170-15bfd9cdaaeb}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {3c30510f-54b0-40a4-b156-2cb5eeaa1d69}, !- Handle
  Rendering Color 59,                     !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {521b5de7-a7d4-48ae-9584-0c2f04583a23}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Retail Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d2cbb2f3-eba8-4ae1-b135-9a00812a209b}, !- Number of People Schedule Name
  {f26a5a03-b3ce-4c40-aa9d-bb4d8387d223}, !- People Activity Level Schedule Name
  {285187b8-8aa4-4e8c-985f-59aa9017c8b0}, !- Lighting Schedule Name
  {6da86aec-4724-4494-8196-445df927d26c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fabf507b-0666-4207-a432-7c5db66d01a5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {230b8822-cb50-4cf8-8aab-e3ba6385ee64}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Retail Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {b388e537-3f2f-4cf2-8adb-a3fd1bbd5c81}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Retail People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {fafabc5a-f9e0-409e-9468-b04c6e557144}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Retail Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {d5b6ec56-b483-4236-8dce-594683d0f8b3}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Retail Thermostat, !- Name
  {e2c3bba5-baa2-4566-ae50-221ccff5b1c3}, !- Heating Setpoint Temperature Schedule Name
  {1e3ab2b2-7ead-431d-8170-15bfd9cdaaeb}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {d01a525f-5583-454b-838c-1ab358a23f62}, !- Handle
  Rendering Color 60,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {dd455c24-a1bb-4bfd-b30c-17b34b7066ef}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Storage Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d2cbb2f3-eba8-4ae1-b135-9a00812a209b}, !- Number of People Schedule Name
  {f26a5a03-b3ce-4c40-aa9d-bb4d8387d223}, !- People Activity Level Schedule Name
  {285187b8-8aa4-4e8c-985f-59aa9017c8b0}, !- Lighting Schedule Name
  {6da86aec-4724-4494-8196-445df927d26c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fabf507b-0666-4207-a432-7c5db66d01a5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {10d9a57e-aeda-4284-9cab-92b9ea8ddead}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Storage Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {d092cf5c-69c3-4ecd-b7a1-0a6165b58bcf}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Storage People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0215278208334194,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {c9ed0717-e488-41de-8a1d-5e91b367cb3b}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Storage Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.69097760417743,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermostatSetpoint:DualSetpoint,
  {8aba5c0b-7784-4b31-817f-c187ffb9b249}, !- Handle
  DOE Ref Pre-1980 - LrgHotel - Storage Thermostat, !- Name
  {e2c3bba5-baa2-4566-ae50-221ccff5b1c3}, !- Heating Setpoint Temperature Schedule Name
  {1e3ab2b2-7ead-431d-8170-15bfd9cdaaeb}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultConstructionSet,
  {716eff39-fada-4781-a398-7bc447b87cf1}, !- Handle
  DOE Ref 1980-2004 - CZ5b - LrgHotel,    !- Name
  {c3b24898-5267-4ce5-8c0d-80bee56a7552}, !- Default Exterior Surface Constructions Name
  {2c0b7b92-f428-4f8a-b62f-a1fc7a696b60}, !- Default Interior Surface Constructions Name
  {62233426-b553-4b46-bca8-5458240f651d}, !- Default Ground Contact Surface Constructions Name
  {ec075981-305c-4137-a4b0-96c4843c7f0d}, !- Default Exterior SubSurface Constructions Name
  {b06ae2cf-0601-4987-8026-a04c3b9eb965}, !- Default Interior SubSurface Constructions Name
  {47a88284-fccb-4d9b-8a7a-9000252d4c6d}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {c3b24898-5267-4ce5-8c0d-80bee56a7552}, !- Handle
  Default Surface Constructions 85,       !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  {c29fe941-86d8-48d4-ac72-0fb344f46bba}, !- Wall Construction Name
  {59f3a0ca-59b8-49c1-b2a2-d72ce016b900}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {2c0b7b92-f428-4f8a-b62f-a1fc7a696b60}, !- Handle
  Default Surface Constructions 86,       !- Name
  {7687116f-8d0c-41e3-98bf-1ad8b3b1b02f}, !- Floor Construction Name
  {1c15aad5-ebad-4dc4-a48b-948079ee2dec}, !- Wall Construction Name
  {05491e96-3928-4c7b-a36c-ec2f789420df}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {62233426-b553-4b46-bca8-5458240f651d}, !- Handle
  Default Surface Constructions 87,       !- Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Floor Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}, !- Wall Construction Name
  {de802f5e-1240-438a-a855-e64c9c444d59}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {ec075981-305c-4137-a4b0-96c4843c7f0d}, !- Handle
  Default Sub Surface Constructions 57,   !- Name
  {b4544e62-6c01-4bc0-9322-03fae558c340}, !- Fixed Window Construction Name
  {b4544e62-6c01-4bc0-9322-03fae558c340}, !- Operable Window Construction Name
  {762f3933-1f94-4b35-a51d-a0b07afc073b}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Tubular Daylight Dome Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {b06ae2cf-0601-4987-8026-a04c3b9eb965}, !- Handle
  Default Sub Surface Constructions 58,   !- Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Fixed Window Construction Name
  {46f29270-8f8e-40de-abd2-4414934bc173}, !- Operable Window Construction Name
  {ca1b5887-b869-48a3-ad8f-e0a0d07d32a8}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Facility,
  {9a7da841-f0f5-4734-b4f4-661d7106dba8}; !- Handle

OS:Rendering:Color,
  {991e0fef-e577-4682-baf1-9150aa2d4263}, !- Handle
  Rendering Color 61,                     !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {953af17f-7b66-4ebe-b357-ffe68d980dc0}, !- Handle
  Rendering Color 62,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6106ff52-8b46-48df-b0a4-68a9345ef31f}, !- Handle
  Rendering Color 63,                     !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c399f406-5767-41c6-bda7-0cc7536e5b9d}, !- Handle
  Rendering Color 64,                     !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b45238ef-104d-4bfb-804f-ae9b9a4e5ea3}, !- Handle
  Rendering Color 65,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {60d427ef-8f10-4532-be7c-70ee097a5fb4}, !- Handle
  Rendering Color 66,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {101732d7-4fe3-488f-a22e-17638f6cfd36}, !- Handle
  Rendering Color 67,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5b1f51c1-818d-4f51-b4c2-42b6dd9f5d56}, !- Handle
  Rendering Color 68,                     !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {087ab738-4e9c-4b51-9892-ec4b8b03f8d6}, !- Handle
  Rendering Color 69,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {406563a9-b297-4b8c-be99-7b8479a66e7e}, !- Handle
  Rendering Color 70,                     !- Name
  255,                                    !- Rendering Red Value
  239,                                    !- Rendering Green Value
  213;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {54ffeec9-2cfb-4ff5-8b7f-1482b58b4454}, !- Handle
  Rendering Color 71,                     !- Name
  255,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a1c50d32-aa2d-4880-b35d-2f015997c7fd}, !- Handle
  Rendering Color 72,                     !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {54217cbd-0bdf-4e0c-ad74-4e105d854e4c}, !- Handle
  Rendering Color 73,                     !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6e4b8c07-cf10-4eea-9221-5c4ece993cc2}, !- Handle
  Rendering Color 74,                     !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6fe78f50-b440-4439-8928-8728eff58aca}, !- Handle
  Rendering Color 75,                     !- Name
  255,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  173;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c970d311-5fb0-4558-9bdf-033bc7c8ea87}, !- Handle
  Rendering Color 76,                     !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5094d04d-7394-499f-bc3d-af0df79f4c5e}, !- Handle
  Rendering Color 77,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a6a83d21-6b6f-4c32-a1ea-0f47fff318da}, !- Handle
  Rendering Color 78,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {bc9e0cdb-82cf-40dd-b757-2945504d1775}, !- Handle
  Rendering Color 79,                     !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d769a905-bf1a-41cf-990e-34eb04dccb0b}, !- Handle
  Rendering Color 80,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {184c0156-f67d-4184-a7be-b1edf1e8d4d5}, !- Handle
  Rendering Color 81,                     !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f8090ac5-c74e-481b-a908-649756686922}, !- Handle
  Rendering Color 82,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ef48c32a-b636-448d-80cc-42054002c9cf}, !- Handle
  Rendering Color 83,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {e00f59cf-0bdf-4b7b-8252-746665adb608}, !- Handle
  Rendering Color 84,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8a4eb3e0-b760-4e9b-a294-c0e8c2314bc7}, !- Handle
  Rendering Color 85,                     !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {baec9ede-bb93-4cc6-a162-aa24569c6a28}, !- Handle
  Rendering Color 86,                     !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {7f0ae0f9-fd9b-40ca-9526-5b66aaef3a4f}, !- Handle
  Rendering Color 87,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a3a9a238-870c-490b-aa06-ffd21f72369d}, !- Handle
  Rendering Color 88,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {833d94bc-29a3-4947-9427-cc0e83e7f5a9}, !- Handle
  Rendering Color 89,                     !- Name
  218,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  214;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e64c2ae2-4d4c-4c3f-963f-389ac0b7b29e}, !- Handle
  Rendering Color 90,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e548658b-537f-4319-b513-ec3467ec2ef9}, !- Handle
  Rendering Color 91,                     !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0a6cc36e-a4f6-4e0f-adaa-897afff08e49}, !- Handle
  Rendering Color 92,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {378e3302-f083-4e5d-9698-d6bac0cc9d9b}, !- Handle
  Rendering Color 93,                     !- Name
  152,                                    !- Rendering Red Value
  251,                                    !- Rendering Green Value
  152;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {80e2fa74-ce80-4c06-a2d2-1eb57234efc6}, !- Handle
  Rendering Color 94,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {aefb8db8-05a5-4da6-978b-43e16bbb8515}, !- Handle
  Rendering Color 95,                     !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6b595723-d449-4491-a874-bd4df96f32d2}, !- Handle
  Rendering Color 96,                     !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8605b478-74f6-451b-bfed-092764ab5dcf}, !- Handle
  Rendering Color 97,                     !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6a9cec35-f82d-4324-92e6-7f8cb77e3454}, !- Handle
  Rendering Color 98,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {68b03a5a-8f24-431d-93ca-3ed425a65204}, !- Handle
  Rendering Color 99,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3f07b4d2-c8db-4050-b175-9fdc26ccba13}, !- Handle
  Rendering Color 100,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {191970e0-f903-4715-8731-608444304ef0}, !- Handle
  Rendering Color 101,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cdf4a92a-4442-4534-b845-849ecf8eaaac}, !- Handle
  Rendering Color 102,                    !- Name
  238,                                    !- Rendering Red Value
  232,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a9b81923-63ff-4037-b5ce-eb9df5c6fa03}, !- Handle
  Rendering Color 103,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3da88885-6e9d-4eb3-b442-4b6ee1bf0551}, !- Handle
  Rendering Color 104,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a74448e6-ffb7-43d0-a30f-97cd8f8a5f23}, !- Handle
  Rendering Color 105,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {38b26851-7a8c-4e00-82be-63518f152a36}, !- Handle
  Rendering Color 106,                    !- Name
  119,                                    !- Rendering Red Value
  136,                                    !- Rendering Green Value
  153;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6d99326d-75d1-42d5-a729-2d3ac4d707a9}, !- Handle
  Rendering Color 107,                    !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1a939971-9062-40c6-8b0d-2d4b020685a5}, !- Handle
  Rendering Color 108,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7559f514-6379-4b1f-9ee5-88b4ccd8a143}, !- Handle
  Rendering Color 109,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {9267317b-c838-4c6e-a8a7-68c5363c3abb}, !- Handle
  Rendering Color 110,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a87d6992-2746-43d0-8cae-226ef5a0ddf2}, !- Handle
  Rendering Color 111,                    !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e3d89e87-99e1-42a9-a984-11e9bf51af7d}, !- Handle
  Rendering Color 112,                    !- Name
  124,                                    !- Rendering Red Value
  252,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {9d3c804d-59c7-47ff-ba87-5a3ae2c5177d}, !- Handle
  Rendering Color 113,                    !- Name
  0,                                      !- Rendering Red Value
  191,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7157f905-32b3-4d03-a1e9-25faa184a3c9}, !- Handle
  Rendering Color 114,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {477cd3f0-8fd6-4671-8a5f-7fc50e257c06}, !- Handle
  Rendering Color 115,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {8b9835d9-7fd2-467e-8d1b-81851e1a0933}, !- Handle
  Rendering Color 116,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2d1bbd79-562e-4bd0-8370-c6dda74a2b2c}, !- Handle
  Rendering Color 117,                    !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f2c75eac-453f-406c-8ff8-21d0c16335bd}, !- Handle
  Rendering Color 118,                    !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8a9abf12-6f5e-4ff5-84cf-add36f90fb87}, !- Handle
  Rendering Color 119,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b61552cf-53a1-45d9-9b46-25bd5d910bbe}, !- Handle
  Rendering Color 120,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {251bd321-f285-4a8c-ab12-84cec36f30cf}, !- Handle
  Rendering Color 121,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {55653ff6-2baf-4112-97d4-b98dc7679c8e}, !- Handle
  Rendering Color 122,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {70e70393-b206-4bff-a09e-f065a117f7af}, !- Handle
  Rendering Color 123,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4403869c-8e10-4583-b4f5-3c3b31c12ada}, !- Handle
  Rendering Color 124,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2de45442-2636-4a80-b19d-3efb6cff1576}, !- Handle
  Rendering Color 125,                    !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {dc16c323-5a03-4032-b7a1-a83348c008d1}, !- Handle
  Rendering Color 126,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4e7392c1-90f0-4d2e-a1a1-02eb90d90a80}, !- Handle
  Rendering Color 127,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {54dd4fe7-9f61-40f0-9b69-1be5d3a3dfeb}, !- Handle
  Rendering Color 128,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f8daedf7-ad1f-4db7-b71c-ac6d1cc6aa0e}, !- Handle
  Rendering Color 129,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1f5ddf1d-5f54-44dd-8ad2-53bf3728d85d}, !- Handle
  Rendering Color 130,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d5ed042e-a15b-4c88-ab51-1d561a7b1486}, !- Handle
  Rendering Color 131,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7ae2132a-32e1-42ba-8e77-e418883caa12}, !- Handle
  Rendering Color 132,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {766121ff-2502-47ba-9b54-dae7eedec443}, !- Handle
  Rendering Color 133,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {94659ca1-cce7-4016-a3f2-7701bcc8e88b}, !- Handle
  Rendering Color 134,                    !- Name
  210,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {bb46f0a3-61fe-4d07-9b89-3d3a7d687785}, !- Handle
  Rendering Color 135,                    !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6bb9d63f-ee8d-4a76-a525-5aa6387ad6d0}, !- Handle
  Rendering Color 136,                    !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0bbcd22d-3708-405f-a9e6-09733b89c80c}, !- Handle
  Rendering Color 137,                    !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a232a965-f4f1-4df6-86b2-083af1208bcf}, !- Handle
  Rendering Color 138,                    !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ac0204fe-f9a6-487e-b4c1-93f581bc1538}, !- Handle
  Rendering Color 139,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a8c3f5f3-2f33-4d88-9c31-f2a7e31b6b53}, !- Handle
  Rendering Color 140,                    !- Name
  216,                                    !- Rendering Red Value
  191,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ce118220-553c-41d1-acac-11fde41d5781}, !- Handle
  Rendering Color 141,                    !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {47f77221-9f49-473e-a5a6-b94dde3ccafa}, !- Handle
  Rendering Color 142,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {8e95143b-e464-4646-a39d-5346dc2422c1}, !- Handle
  Rendering Color 143,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {02838191-15f6-49bd-a42b-8f29e10c5d89}, !- Handle
  Rendering Color 144,                    !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {61943f4b-434d-42b0-bc53-1c692e0dd2b9}, !- Handle
  Rendering Color 145,                    !- Name
  255,                                    !- Rendering Red Value
  239,                                    !- Rendering Green Value
  213;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bfc21ca6-21f7-45f4-8fa8-5adc4f8f9424}, !- Handle
  Rendering Color 146,                    !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {58919fef-f4ae-4f16-9b64-025eb31317ea}, !- Handle
  Rendering Color 147,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1f24e3b9-017b-493f-a5cd-3ae3caea66a3}, !- Handle
  Rendering Color 148,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a67415dc-544e-43a5-99c6-c834829b013e}, !- Handle
  Rendering Color 149,                    !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4b96abbf-f92e-421f-9aa7-1881a44da579}, !- Handle
  Rendering Color 150,                    !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8ee20b86-e8df-4577-b448-2a24ff81aa15}, !- Handle
  Rendering Color 151,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e4435007-172f-4542-b7bb-2091cb61ee83}, !- Handle
  Rendering Color 152,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {19fde083-2992-477c-ac62-c41d24c7f6c4}, !- Handle
  Rendering Color 153,                    !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {15c4fb5a-a14a-4d65-942a-95e88904a6be}, !- Handle
  Rendering Color 154,                    !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b2aad830-f1ae-444d-96b1-4201d6ed90e4}, !- Handle
  Rendering Color 155,                    !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7ee43262-55ba-4a21-b207-06c4e05dd22d}, !- Handle
  Rendering Color 156,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {fc68c2aa-9e5a-4782-91e2-47fbef216f99}, !- Handle
  Rendering Color 157,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {60bc0f1b-d85c-4dac-afda-b651c594ce85}, !- Handle
  Rendering Color 158,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4f4ead9d-5f8c-462d-96cb-9d4cbfbb31e3}, !- Handle
  Rendering Color 159,                    !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {19263ffe-6521-4e75-bde5-84c06e5e3de5}, !- Handle
  Rendering Color 160,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1df2fb09-0425-48fc-9cde-c9cec6482d67}, !- Handle
  Rendering Color 161,                    !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0c19fc7c-3a6c-4aba-92a5-ebbbc7f0f808}, !- Handle
  Rendering Color 162,                    !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8bc899cc-ef3b-4eb6-8dba-e47b4e15d248}, !- Handle
  Rendering Color 163,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {0444349a-61cf-4cdb-88cb-29bbcfb7643e}, !- Handle
  Rendering Color 164,                    !- Name
  102,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {46ed0ca3-19d6-4ed3-9dac-05be88554a2a}, !- Handle
  Rendering Color 165,                    !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2c512bdf-c041-4578-99b8-85a8976910e5}, !- Handle
  Rendering Color 166,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2e56d9ed-e370-49c5-be6d-9df1d06ba44e}, !- Handle
  Rendering Color 167,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {36e43bd2-f8e7-40b0-a98c-ecbcb8a52d44}, !- Handle
  Rendering Color 168,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cd2110b8-2907-4a46-8171-45a973d00a0e}, !- Handle
  Rendering Color 169,                    !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {176854c1-1031-45c1-bc1e-603c9083628a}, !- Handle
  Rendering Color 170,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b3b98fc6-26b8-4617-b331-ffb369725937}, !- Handle
  Rendering Color 171,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a6fb4c73-4396-41fa-80ec-58ed252fde53}, !- Handle
  Rendering Color 172,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ba0d33bd-5070-420e-b674-e5553d0c7754}, !- Handle
  Rendering Color 173,                    !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {02e0cea5-7482-4f89-8fe8-a8eec4621d1d}, !- Handle
  Rendering Color 174,                    !- Name
  255,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8845d7ca-91cc-4b02-8d16-05a659ef0534}, !- Handle
  Rendering Color 175,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4e947370-efd7-45e8-9156-a713ad391f6b}, !- Handle
  Rendering Color 176,                    !- Name
  0,                                      !- Rendering Red Value
  191,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {344c97bc-5648-45aa-9c0e-818db774bc80}, !- Handle
  Rendering Color 177,                    !- Name
  216,                                    !- Rendering Red Value
  191,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3e18907b-3cd1-44fc-9404-4888d09f15ef}, !- Handle
  Rendering Color 178,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {23834314-868a-43b6-b9ed-e6901f665052}, !- Handle
  Rendering Color 179,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {009f28ce-7a3e-477b-b95a-c55f871a4ade}, !- Handle
  Rendering Color 180,                    !- Name
  124,                                    !- Rendering Red Value
  252,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b3742668-e518-4f5d-b9e9-eb0781ebc5b5}, !- Handle
  Rendering Color 181,                    !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {59281b55-4eaf-4a19-aa88-05b6a87172bc}, !- Handle
  Rendering Color 182,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8df7a257-74a4-42ce-8ab2-f67952f001b9}, !- Handle
  Rendering Color 183,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0382240b-43df-44a1-b8fe-9bc1d0fc66be}, !- Handle
  Rendering Color 184,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {742627d2-ca90-4e2c-833b-8501e491154a}, !- Handle
  Rendering Color 185,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6a914ab1-2ea7-420d-b52a-937bd5454359}, !- Handle
  Rendering Color 186,                    !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0c8303c6-b83e-47df-80f3-31e3b9fa7ce1}, !- Handle
  Rendering Color 187,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {98df1eb1-1e26-49e1-97f8-42147b5cda44}, !- Handle
  Rendering Color 188,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {0f02fa18-bb45-4d5a-8ef1-80b55d44e08f}, !- Handle
  Rendering Color 189,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {364eecbf-7d58-4c52-b4f6-1bf0f09af36a}, !- Handle
  Rendering Color 190,                    !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a4e402cb-b6b7-4d26-adc9-636c51264ddf}, !- Handle
  Rendering Color 191,                    !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {23efbb00-e801-4612-8349-82029bd982e3}, !- Handle
  Rendering Color 192,                    !- Name
  123,                                    !- Rendering Red Value
  104,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3d9e96a4-15c9-4093-9f99-8d57753b1bbd}, !- Handle
  Rendering Color 193,                    !- Name
  0,                                      !- Rendering Red Value
  191,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {59eefc1a-041e-4a0a-86fa-2692a8ef08d1}, !- Handle
  Rendering Color 194,                    !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a831968e-909d-41d9-b132-a88812147638}, !- Handle
  Rendering Color 195,                    !- Name
  70,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6294329d-eabf-4872-bc6e-54c01bb7b144}, !- Handle
  Rendering Color 196,                    !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8edb9374-f469-4a7c-a688-5dc18a26cc72}, !- Handle
  Rendering Color 197,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fc4a1c63-47e7-4ce7-9af7-a96ff977b955}, !- Handle
  Rendering Color 198,                    !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7cb972f2-0082-4e1c-b2c0-ecd1d2384768}, !- Handle
  Rendering Color 199,                    !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4cbb3fc2-74a3-455d-a46f-6c7a0caed4f8}, !- Handle
  Rendering Color 200,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {86b35abe-6892-482a-9820-a73d5a6b9c20}, !- Handle
  Rendering Color 201,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fde220e4-ea66-411e-902e-711d9700db22}, !- Handle
  Rendering Color 202,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8f441ccd-b8a8-4403-beaf-3c597ff13628}, !- Handle
  Rendering Color 203,                    !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b7f84f5f-7e99-43e8-84fc-d8e1e862ec5f}, !- Handle
  Rendering Color 204,                    !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {da6ba964-b7a4-4786-88f6-72f6be07c47f}, !- Handle
  Rendering Color 205,                    !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5654cd00-eeff-4ed0-a2ca-ff91f7c54bb5}, !- Handle
  Rendering Color 206,                    !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {82bd92f4-eff0-43ed-83d0-3933015c76d6}, !- Handle
  Rendering Color 207,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d2a13e12-416c-4e39-bdce-1a7f06da75ab}, !- Handle
  Rendering Color 208,                    !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dba9daa3-0308-4dd2-bcbf-aca8195f97bd}, !- Handle
  Rendering Color 209,                    !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6c93c0da-21bf-40cd-bde8-487e4c689063}, !- Handle
  Rendering Color 210,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {84a29575-57b2-450e-8b89-444ac8212a51}, !- Handle
  Rendering Color 211,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {be37d8f7-aa03-48a5-84ad-ee0c1cf6bb9e}, !- Handle
  Rendering Color 212,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e21886d2-bbcc-4782-86eb-96688b80ae9a}, !- Handle
  Rendering Color 213,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d0aa7507-f5e0-492f-89ab-81fa6041a632}, !- Handle
  Rendering Color 214,                    !- Name
  32,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2d293b22-aebf-49ba-8544-29a07f3440be}, !- Handle
  Rendering Color 215,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dbca3433-4bd5-4493-b8b8-080e641bc2b5}, !- Handle
  Rendering Color 216,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {acbea3cd-40cd-401b-931b-f8eba4832261}, !- Handle
  Rendering Color 217,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {68b2555e-b26f-4d80-8fb8-c11a248d3e04}, !- Handle
  Rendering Color 218,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {17481162-63c5-4ecc-b4cc-4374a0873b2a}, !- Handle
  Rendering Color 219,                    !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {52d244db-1c56-4c2c-b307-4ae3c8196182}, !- Handle
  Rendering Color 220,                    !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5e8f4409-b567-4db6-9137-c210738fc9ce}, !- Handle
  Rendering Color 221,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c16eda46-f8d7-4304-8d51-6902193c61fb}, !- Handle
  Rendering Color 222,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c2ce8e63-a1c2-484c-9109-c6326dedead7}, !- Handle
  Rendering Color 223,                    !- Name
  230,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dc989979-16c3-469a-b844-267124270f98}, !- Handle
  Rendering Color 224,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {20233a63-6555-4209-b428-145bc46ad123}, !- Handle
  Rendering Color 225,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e2b1447c-b0c0-4c0a-adf0-d0bbfc2e6724}, !- Handle
  Rendering Color 226,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {785196cc-72fa-4a0a-ae55-8596d5cbe9c0}, !- Handle
  Rendering Color 227,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0061c144-9432-468c-95a2-5bd9c4af313d}, !- Handle
  Rendering Color 228,                    !- Name
  245,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7b35b876-f561-42b6-b0d4-26f4ed02365e}, !- Handle
  Rendering Color 229,                    !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a7a64733-fdee-4c10-be71-92838351920f}, !- Handle
  Rendering Color 230,                    !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {03253a82-9c23-4cc8-8f9e-0493e7cf32c0}, !- Handle
  Rendering Color 231,                    !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {62d1f869-6039-4253-9bcf-fdf46f95de8f}, !- Handle
  Rendering Color 232,                    !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5ae67d01-3279-447b-9876-9e7df3042425}, !- Handle
  Rendering Color 233,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b0b77bdb-da9a-477b-bb18-c68645f32652}, !- Handle
  Rendering Color 234,                    !- Name
  238,                                    !- Rendering Red Value
  232,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a28c928c-bb2f-433c-86eb-cd5cf658c22e}, !- Handle
  Rendering Color 235,                    !- Name
  176,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f53810ef-416a-45a5-a20a-cae7b46b5b6a}, !- Handle
  Rendering Color 236,                    !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2949f25e-df85-47a6-99e7-a974400f4c08}, !- Handle
  Rendering Color 237,                    !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a5da61f3-b092-4059-b890-a40c4097041b}, !- Handle
  Rendering Color 238,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {075f9b95-f94c-4a67-9eb1-03175ffbe249}, !- Handle
  Rendering Color 239,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {885b70d3-1ec2-46b5-8ec0-d588d2525431}, !- Handle
  Rendering Color 240,                    !- Name
  255,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {efabf600-ddf9-4350-8396-0c34d0cd0350}, !- Handle
  Rendering Color 241,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {81cd4817-6d2d-4887-8152-b344315eb72c}, !- Handle
  Rendering Color 242,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {574dfba4-592d-434e-9be1-4add966ee9a0}, !- Handle
  Rendering Color 243,                    !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3dbacf07-2989-4910-8c57-d10ac6ea08cc}, !- Handle
  Rendering Color 244,                    !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {623f8b09-8077-41ac-ae74-410c58582d9c}, !- Handle
  Rendering Color 245,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b98596f7-ac44-4057-be59-3152813225dd}, !- Handle
  Rendering Color 246,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d10c7e96-10a5-4071-94ae-251c324786bc}, !- Handle
  Rendering Color 247,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0f83e819-cc92-4621-bf52-d56a1b7aaf0f}, !- Handle
  Rendering Color 248,                    !- Name
  176,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b79cd6bb-3ad1-4c2b-bd23-854061b0ff7b}, !- Handle
  Rendering Color 249,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bbde0df8-6c0d-4f59-8de7-5e44ede4aa0d}, !- Handle
  Rendering Color 250,                    !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6947b474-9ea1-42d2-8b1c-caa58d580fb7}, !- Handle
  Rendering Color 251,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {842e680f-44c5-45ad-8ea6-417a6195a43b}, !- Handle
  Rendering Color 252,                    !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {797d4461-fa52-409b-b570-bf39ddd63064}, !- Handle
  Rendering Color 253,                    !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {059b4f2b-d018-4ee8-988c-b5175cdd0a10}, !- Handle
  Rendering Color 254,                    !- Name
  210,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6ce27e18-89db-4075-9a1b-ef194b958add}, !- Handle
  Rendering Color 255,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8a077f82-5cc3-4570-a6d8-afc7fbd08c20}, !- Handle
  Rendering Color 256,                    !- Name
  255,                                    !- Rendering Red Value
  127,                                    !- Rendering Green Value
  80;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6a0f77db-6547-4208-89fd-6083b51942f6}, !- Handle
  Rendering Color 257,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {251cd742-466f-4ab1-9fcc-5196d66c9a91}, !- Handle
  Rendering Color 258,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {ae7574ee-0259-4e04-93c6-d9f925dcb231}, !- Handle
  Rendering Color 259,                    !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c342ca7c-a800-4a98-a2e3-12371b566bb5}, !- Handle
  Rendering Color 260,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {3ac18091-1d6d-49e9-9662-9756aa128036}, !- Handle
  Rendering Color 261,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {84f81e79-8558-44ce-b5b0-be6b588a7172}, !- Handle
  Rendering Color 262,                    !- Name
  70,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ce9c203f-226e-4957-a03c-e02e56acb600}, !- Handle
  Rendering Color 263,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c39be64e-c493-4120-9e10-a159b46fe827}, !- Handle
  Rendering Color 264,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6a029c1e-5ad9-41c3-82b9-4a6427a184bb}, !- Handle
  Rendering Color 265,                    !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ce7d6469-b1c3-4bcf-a08b-5112c6ed321b}, !- Handle
  Rendering Color 266,                    !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {8de20b84-f1f7-4132-92ba-ed7a5ae9d063}, !- Handle
  Rendering Color 267,                    !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e6608d6c-2702-432a-9e03-63a0b05a8c41}, !- Handle
  Rendering Color 268,                    !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f973fcd0-5a54-4e4a-8314-543e95f8861b}, !- Handle
  Rendering Color 269,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {701a9b3e-46b9-4bf2-a50c-3c0f2a16e739}, !- Handle
  Rendering Color 270,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {72996920-6bfd-4b9e-a4ac-aa51da8f3658}, !- Handle
  Rendering Color 271,                    !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f71682cb-f605-4e45-89e7-e9226e074311}, !- Handle
  Rendering Color 272,                    !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d83a64c0-fb0a-4214-8c06-4d667db9bf6d}, !- Handle
  Rendering Color 273,                    !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {dd767bee-ffa9-493c-9f51-06d9f0634501}, !- Handle
  Rendering Color 274,                    !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f70186e8-1376-45ff-bedf-747b93c4539e}, !- Handle
  Rendering Color 275,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {12d77fba-7ae5-4614-b3f3-5ccf78b66005}, !- Handle
  Rendering Color 276,                    !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {98199ca5-c17f-4a49-822c-0b35bb036e2b}, !- Handle
  Rendering Color 277,                    !- Name
  255,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c2011599-5261-44f8-a691-736cf6239e58}, !- Handle
  Rendering Color 278,                    !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {499961b2-9688-4983-9e98-e9a32024552c}, !- Handle
  Rendering Color 279,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {eef1c140-ac29-4728-83d7-356016e81f6e}, !- Handle
  Rendering Color 280,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {67e4c0dc-5395-450d-b7c8-b1898551b685}, !- Handle
  Rendering Color 281,                    !- Name
  153,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3b538a94-4afd-42e5-a35f-877e803be11a}, !- Handle
  Rendering Color 282,                    !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {627bc31f-1b6e-4671-8193-e512b12bc5a8}, !- Handle
  Rendering Color 283,                    !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e6573e12-e7c3-4aa7-9e29-118785ffcda0}, !- Handle
  Rendering Color 284,                    !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8818eeab-1673-485e-bd9f-59cb239d5770}, !- Handle
  Rendering Color 285,                    !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {96a5a2a5-098f-4669-a037-313240348d7e}, !- Handle
  Rendering Color 286,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {71ca5e51-9abe-4c34-a6c4-9dcbc7a05da6}, !- Handle
  Rendering Color 287,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {60bf878e-21c5-43bf-811b-73589208224b}, !- Handle
  Rendering Color 288,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {693cdcd5-0256-4fe0-8c72-aa6ad2ca3feb}, !- Handle
  Rendering Color 289,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0a284db6-149d-4912-9303-3aedf54d63da}, !- Handle
  Rendering Color 290,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {52177716-ff2e-4841-8e12-8a206f5e2919}, !- Handle
  Rendering Color 291,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {3a302fd2-eb8a-4362-ab65-a080abb99549}, !- Handle
  Rendering Color 292,                    !- Name
  255,                                    !- Rendering Red Value
  127,                                    !- Rendering Green Value
  80;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {346f310e-c50e-4805-946e-99b6b0569a7b}, !- Handle
  Rendering Color 293,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c58ae595-205f-45f7-acd4-e87cbb606157}, !- Handle
  Rendering Color 294,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {696051d3-7c4b-4183-9555-09895f856da2}, !- Handle
  Rendering Color 295,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {51b6f57a-1bcc-43f3-afca-8b41ba08c6ca}, !- Handle
  Rendering Color 296,                    !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {97b4d761-bdaf-47de-ac03-ee000217b4a9}, !- Handle
  Rendering Color 297,                    !- Name
  144,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8927e344-7ee0-47ae-9ad2-ddc26c9698a1}, !- Handle
  Rendering Color 298,                    !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {63341ac4-2eba-4f7b-9d14-4ed4f24ab28c}, !- Handle
  Rendering Color 299,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f24d0dee-e24c-446d-a564-b8ac8f8f23ea}, !- Handle
  Rendering Color 300,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a723a80e-6c59-4a62-badf-3b06f04c9d05}, !- Handle
  Rendering Color 301,                    !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a48ffd42-9e3b-49e5-97db-cd70a6915377}, !- Handle
  Rendering Color 302,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dfdc8b54-2cf0-47e6-b863-810d568228d1}, !- Handle
  Rendering Color 303,                    !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a3096d58-2313-4bba-a8a3-ed8f9310514e}, !- Handle
  Rendering Color 304,                    !- Name
  25,                                     !- Rendering Red Value
  25,                                     !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7167dc48-bc2c-4ead-b693-25bcc004535f}, !- Handle
  Rendering Color 305,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {58151be3-28b5-420b-9d4a-b38dc49aef7f}, !- Handle
  Rendering Color 306,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {10a25772-a36d-4aef-bfa7-bdfbaacd2d01}, !- Handle
  Rendering Color 307,                    !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d197f219-15a6-4bc7-a3f7-17a0a657dcac}, !- Handle
  Rendering Color 308,                    !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d95cf865-b30b-4320-b6a0-6e6f4acea0f9}, !- Handle
  Rendering Color 309,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e4929e8a-2c59-4f38-80af-b568f3e937f0}, !- Handle
  Rendering Color 310,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {66a51226-781f-4376-8f59-273291637128}, !- Handle
  Rendering Color 311,                    !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3dbf4874-0de9-4143-8ac9-7be8e5abda93}, !- Handle
  Rendering Color 312,                    !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b86bd9e0-cf0a-4b09-88cd-a507f9954855}, !- Handle
  Rendering Color 313,                    !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9b40e7ac-fa20-4e72-adef-e40c2e319669}, !- Handle
  Rendering Color 314,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {76cd5d6b-f2db-4d33-98ff-6c2673f4d34a}, !- Handle
  Rendering Color 315,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4126172b-1c57-4f13-bb3b-e858c0265031}, !- Handle
  Rendering Color 316,                    !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4375de39-2482-40c7-a58e-a143c140b041}, !- Handle
  Rendering Color 317,                    !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {559e40eb-58fc-468f-9afa-b7dcadac7c30}, !- Handle
  Rendering Color 318,                    !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1ae95a39-534b-4d4d-97a3-94c9bfda49e3}, !- Handle
  Rendering Color 319,                    !- Name
  244,                                    !- Rendering Red Value
  164,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1adc8f05-ac1c-4a6f-b755-4b6481d5e665}, !- Handle
  Rendering Color 320,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {57b20e64-840b-453f-9241-e0208fc7ac43}, !- Handle
  Rendering Color 321,                    !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7805b151-0017-484b-8d0e-43f9d4783316}, !- Handle
  Rendering Color 322,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f389aeea-cf5c-435c-8b18-407ee40f4685}, !- Handle
  Rendering Color 323,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2ac5415f-db3f-46a8-b26b-c42b369c2d25}, !- Handle
  Rendering Color 324,                    !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {05ce5a3c-7015-47d3-b099-8454a0621f4e}, !- Handle
  Rendering Color 325,                    !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5957a2db-3525-4ed4-8252-43e6cbdc2665}, !- Handle
  Rendering Color 326,                    !- Name
  144,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fac2b5f8-2c41-4925-9e8a-082a49302c08}, !- Handle
  Rendering Color 327,                    !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a6998603-0f3f-4c34-8eae-cd32e1c45e4f}, !- Handle
  Rendering Color 328,                    !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2f67a2a6-1eb5-444a-b836-4c4e1d764e8a}, !- Handle
  Rendering Color 329,                    !- Name
  255,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  203;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8cde12dd-50aa-44b9-8fdf-b83001d55bdb}, !- Handle
  Rendering Color 330,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1d0ba9dd-1e96-47f8-8596-0d411150f020}, !- Handle
  Rendering Color 331,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3a112557-4dae-4d57-8fe9-ddc9f97f6c3d}, !- Handle
  Rendering Color 332,                    !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5e97a4c5-b9cc-440c-8fea-2aeec0a04195}, !- Handle
  Rendering Color 333,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d67a7296-bb40-435d-96e7-bfc6c7f7bc55}, !- Handle
  Rendering Color 334,                    !- Name
  255,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5431571e-c23f-4e18-84e6-1966dedfdfe1}, !- Handle
  Rendering Color 335,                    !- Name
  216,                                    !- Rendering Red Value
  191,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d2d06d72-a39a-4fb9-8369-029dddadd008}, !- Handle
  Rendering Color 336,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {298ad3ce-ceca-4cbe-acac-e482e03faf7d}, !- Handle
  Rendering Color 337,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {3578e6e9-31bd-4a1e-8f47-cef9c7b5c3e9}, !- Handle
  Rendering Color 338,                    !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4e95ea82-a603-453f-9264-2ceaafcc1ab7}, !- Handle
  Rendering Color 339,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:BuildingStory,
  {678d6a01-764b-43b7-b872-72d9bd6911b4}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  {5fc8ca9e-3322-4c17-a6ec-535ed70d26d1}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {5685ca53-e42d-4bb7-8fba-84e2bc7378ed}; !- Group Rendering Name

OS:Space,
  {814d783f-6f68-4b8a-98b8-d05ee1bb9ed6}, !- Handle
  Space 101,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0.75213986964477,                       !- X Origin {m}
  8.75346955333257,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {678d6a01-764b-43b7-b872-72d9bd6911b4}, !- Building Story Name
  {62ad1009-a1b5-4998-a6d6-90f3786bc3bb}; !- Thermal Zone Name

OS:Surface,
  {e512f05f-c146-4a04-b794-ef2c29aae784}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {814d783f-6f68-4b8a-98b8-d05ee1bb9ed6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  15.24, -7.62, 0,                        !- X,Y,Z Vertex 2 {m}
  7.21911419532262e-016, -7.62, 0,        !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93ce3045-2dfc-4642-9f26-05e1dd20d790}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {814d783f-6f68-4b8a-98b8-d05ee1bb9ed6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa2f5e04-29dd-4484-a178-b9dee725b09a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83ed9b91-e792-4b6e-b3a0-21cbe67f85ef}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {814d783f-6f68-4b8a-98b8-d05ee1bb9ed6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99d333cd-c277-4659-a82e-08a6b3b6e32a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, -7.62, 3.048,                    !- X,Y,Z Vertex 1 {m}
  15.24, -7.62, 0,                        !- X,Y,Z Vertex 2 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  15.24, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c0bcbc2-9b86-4dbd-8e1f-eb29534eda73}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {814d783f-6f68-4b8a-98b8-d05ee1bb9ed6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.21911419532262e-016, -7.62, 3.048,    !- X,Y,Z Vertex 1 {m}
  7.21911419532262e-016, -7.62, 0,        !- X,Y,Z Vertex 2 {m}
  15.24, -7.62, 0,                        !- X,Y,Z Vertex 3 {m}
  15.24, -7.62, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd20e0b5-5b65-4d9a-81ea-30bd042f15d9}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {814d783f-6f68-4b8a-98b8-d05ee1bb9ed6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7.21911419532262e-016, -7.62, 0,        !- X,Y,Z Vertex 3 {m}
  7.21911419532262e-016, -7.62, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4664940e-e66c-4507-a1ee-14238132d840}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {814d783f-6f68-4b8a-98b8-d05ee1bb9ed6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {593c2016-2171-4ffa-bd48-7284a1322d45}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, -7.62, 3.048,                    !- X,Y,Z Vertex 1 {m}
  15.24, 0, 3.048,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  7.21911419532262e-016, -7.62, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f989b75d-2b49-43fc-8d2e-e98506089f7f}, !- Handle
  Space 102,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  31.2321398696448,                       !- X Origin {m}
  1.13346955333257,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {678d6a01-764b-43b7-b872-72d9bd6911b4}, !- Building Story Name
  {62ad1009-a1b5-4998-a6d6-90f3786bc3bb}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {d4423540-a0e8-4513-8ab2-0a79b8375594}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f989b75d-2b49-43fc-8d2e-e98506089f7f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.77529135625809e-015, 7.62, 0,        !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -15.24, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -15.24, 7.62, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89cab0e8-d707-45f0-bedf-458e64020467}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f989b75d-2b49-43fc-8d2e-e98506089f7f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.24, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -15.24, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99d333cd-c277-4659-a82e-08a6b3b6e32a}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f989b75d-2b49-43fc-8d2e-e98506089f7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83ed9b91-e792-4b6e-b3a0-21cbe67f85ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.24, 7.62, 3.048,                    !- X,Y,Z Vertex 1 {m}
  -15.24, 7.62, 0,                        !- X,Y,Z Vertex 2 {m}
  -15.24, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -15.24, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b157ae40-7c05-4559-9573-7a4374aa628e}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f989b75d-2b49-43fc-8d2e-e98506089f7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {becabac5-ece8-4025-b8e5-2217bba0f9eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.77529135625809e-015, 7.62, 3.048,    !- X,Y,Z Vertex 1 {m}
  -5.77529135625809e-015, 7.62, 0,        !- X,Y,Z Vertex 2 {m}
  -15.24, 7.62, 0,                        !- X,Y,Z Vertex 3 {m}
  -15.24, 7.62, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41de17d9-f1be-4535-a0dd-223be61d0ea4}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f989b75d-2b49-43fc-8d2e-e98506089f7f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.41186143763638e-031, -4.85962833836036e-046, 3.048, !- X,Y,Z Vertex 1 {m}
  -6.41186143763638e-031, -4.85962833836036e-046, 0, !- X,Y,Z Vertex 2 {m}
  -5.77529135625809e-015, 7.62, 0,        !- X,Y,Z Vertex 3 {m}
  -5.77529135625809e-015, 7.62, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1906a6ac-10d5-416e-baa3-99584e63993d}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f989b75d-2b49-43fc-8d2e-e98506089f7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0ecd7e2-ba46-40b3-9e48-ca09e4c02a31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  -5.77529135625809e-015, 7.62, 3.048,    !- X,Y,Z Vertex 2 {m}
  -15.24, 7.62, 3.048,                    !- X,Y,Z Vertex 3 {m}
  -15.24, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4e961f5d-e98d-46b6-81fe-620fda8a3a87}, !- Handle
  Space 103,                              !- Name
  {fc9bab3f-540e-4e45-a044-3e80cf5a2109}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0.75213986964477,                       !- X Origin {m}
  8.75346955333257,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {678d6a01-764b-43b7-b872-72d9bd6911b4}, !- Building Story Name
  {d459c8ea-ae50-4c35-80d0-0d7cd81ccb6e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {7b10fac7-0f14-4158-8677-34c9eac210db}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4e961f5d-e98d-46b6-81fe-620fda8a3a87}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 1.524, 0,                        !- X,Y,Z Vertex 1 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.524, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {581a30ca-6727-47c3-9065-53b6e50cebbf}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e961f5d-e98d-46b6-81fe-620fda8a3a87}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.524, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 1.524, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fb0962b-e176-4841-8c84-04fd55871fa5}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e961f5d-e98d-46b6-81fe-620fda8a3a87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e9a686d-022f-44fe-8237-9089f1765857}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 1.524, 3.048,                    !- X,Y,Z Vertex 1 {m}
  30.48, 1.524, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 1.524, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 1.524, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5f249da-d4d4-48c6-a85b-6ef346084780}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e961f5d-e98d-46b6-81fe-620fda8a3a87}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  30.48, 1.524, 0,                        !- X,Y,Z Vertex 3 {m}
  30.48, 1.524, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {becabac5-ece8-4025-b8e5-2217bba0f9eb}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e961f5d-e98d-46b6-81fe-620fda8a3a87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b157ae40-7c05-4559-9573-7a4374aa628e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  30.48, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa2f5e04-29dd-4484-a178-b9dee725b09a}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e961f5d-e98d-46b6-81fe-620fda8a3a87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93ce3045-2dfc-4642-9f26-05e1dd20d790}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  15.24, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfad2d10-6998-4803-ba96-244eea304097}, !- Handle
  Surface 19,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4e961f5d-e98d-46b6-81fe-620fda8a3a87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {463d40b8-b01a-430c-9a5d-10f64a0e1178}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  30.48, 1.524, 3.048,                    !- X,Y,Z Vertex 2 {m}
  0, 1.524, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {289a57d6-9ca2-4690-9fc9-58a0291b38ea}, !- Handle
  Space 104,                              !- Name
  {4313169a-1f73-4621-bc8d-85324ab6c1b9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  31.2321398696448,                       !- X Origin {m}
  16.3734695533326,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {678d6a01-764b-43b7-b872-72d9bd6911b4}, !- Building Story Name
  {cab02d38-2fd3-4829-8902-6307d84b1487}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {8e749f22-16d2-4d44-8440-3a4580008831}, !- Handle
  Surface 20,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {289a57d6-9ca2-4690-9fc9-58a0291b38ea}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  -5.77529135625809e-015, -6.096, 0,      !- X,Y,Z Vertex 2 {m}
  -30.48, -6.096, 0,                      !- X,Y,Z Vertex 3 {m}
  -30.48, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d71da6a-9080-46d5-858e-c7001c81c391}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {289a57d6-9ca2-4690-9fc9-58a0291b38ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.77529135625809e-015, -6.096, 3.048,  !- X,Y,Z Vertex 1 {m}
  -5.77529135625809e-015, -6.096, 0,      !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e9a686d-022f-44fe-8237-9089f1765857}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {289a57d6-9ca2-4690-9fc9-58a0291b38ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fb0962b-e176-4841-8c84-04fd55871fa5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.48, -6.096, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -30.48, -6.096, 0,                      !- X,Y,Z Vertex 2 {m}
  -5.77529135625809e-015, -6.096, 0,      !- X,Y,Z Vertex 3 {m}
  -5.77529135625809e-015, -6.096, 3.048;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9199f3f-f170-4183-80dd-ec4b942bb680}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {289a57d6-9ca2-4690-9fc9-58a0291b38ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.48, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -30.48, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -30.48, -6.096, 0,                      !- X,Y,Z Vertex 3 {m}
  -30.48, -6.096, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc46f2c0-4bbc-4882-85a5-8237f5f28926}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {289a57d6-9ca2-4690-9fc9-58a0291b38ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -30.48, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -30.48, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db03efd6-3a6a-4fa9-9c06-f85e27f147d2}, !- Handle
  Surface 25,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {289a57d6-9ca2-4690-9fc9-58a0291b38ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bec0dfdd-0142-41d0-b010-de65eca79877}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.77529135625809e-015, -6.096, 3.048,  !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -30.48, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  -30.48, -6.096, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {7867f51a-12e2-41d3-ac28-ee4dd54ecb14}, !- Handle
  Building Story 2,                       !- Name
  3.048,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {ff771224-56e0-48aa-9965-e0a076e27a29}; !- Group Rendering Name

OS:Space,
  {402e0ec6-479e-4102-b219-3fb76c6a0be4}, !- Handle
  Space 201,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0.75213986964477,                       !- X Origin {m}
  8.75346955333257,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {7867f51a-12e2-41d3-ac28-ee4dd54ecb14}, !- Building Story Name
  {1b76f02e-743a-480e-995e-85822f35c6db}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {593c2016-2171-4ffa-bd48-7284a1322d45}, !- Handle
  Surface 26,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {402e0ec6-479e-4102-b219-3fb76c6a0be4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4664940e-e66c-4507-a1ee-14238132d840}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  15.24, -7.62, 0,                        !- X,Y,Z Vertex 2 {m}
  7.21911419532262e-016, -7.62, 0,        !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62a6a1d0-2abe-4d4c-9a29-d27d267b7b29}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {402e0ec6-479e-4102-b219-3fb76c6a0be4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7cd9ae46-0241-4e7a-9540-edbb39c5a22b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {750eceb9-9dd9-4162-891a-2d409fc281e2}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {402e0ec6-479e-4102-b219-3fb76c6a0be4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, -3.81, 9.144,                    !- X,Y,Z Vertex 1 {m}
  15.24, -7.62, 6.096,                    !- X,Y,Z Vertex 2 {m}
  15.24, -7.62, 3.048,                    !- X,Y,Z Vertex 3 {m}
  15.24, 0, 3.048,                        !- X,Y,Z Vertex 4 {m}
  15.24, 0, 6.096;                        !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {cddddc25-bf9e-4332-919f-41b8a84af366}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {402e0ec6-479e-4102-b219-3fb76c6a0be4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.21911419532262e-016, -7.62, 6.096,    !- X,Y,Z Vertex 1 {m}
  7.21911419532262e-016, -7.62, 0,        !- X,Y,Z Vertex 2 {m}
  15.24, -7.62, 0,                        !- X,Y,Z Vertex 3 {m}
  15.24, -7.62, 6.096;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d94acbc0-f82a-4003-8575-f53291e06636}, !- Handle
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {402e0ec6-479e-4102-b219-3fb76c6a0be4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.60955709766131e-016, -3.81, 9.144,    !- X,Y,Z Vertex 1 {m}
  1.95917988372223e-032, 1.85610804590153e-048, 6.096, !- X,Y,Z Vertex 2 {m}
  7.71798136011786e-033, 7.31194078688481e-049, -1.50331204005468e-065, !- X,Y,Z Vertex 3 {m}
  7.21911419532262e-016, -7.62, -1.50331204005468e-065, !- X,Y,Z Vertex 4 {m}
  7.21911419532262e-016, -7.62, 6.096;    !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {f5b7d153-5a2e-4488-9b86-6e441baf5da3}, !- Handle
  Surface 31,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {402e0ec6-479e-4102-b219-3fb76c6a0be4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, -3.81, 9.144,                    !- X,Y,Z Vertex 1 {m}
  15.24, -9.01948977109577e-016, 6.096,   !- X,Y,Z Vertex 2 {m}
  0, -9.01948977109577e-016, 6.096,       !- X,Y,Z Vertex 3 {m}
  3.60955709766131e-016, -3.81, 9.144;    !- X,Y,Z Vertex 4 {m}

OS:Space,
  {150401da-589b-4e9f-a2ce-60705f85d919}, !- Handle
  Space 202,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  31.2321398696448,                       !- X Origin {m}
  1.13346955333257,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {7867f51a-12e2-41d3-ac28-ee4dd54ecb14}, !- Building Story Name
  {1b76f02e-743a-480e-995e-85822f35c6db}; !- Thermal Zone Name

OS:Surface,
  {a0ecd7e2-ba46-40b3-9e48-ca09e4c02a31}, !- Handle
  Surface 32,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {150401da-589b-4e9f-a2ce-60705f85d919}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1906a6ac-10d5-416e-baa3-99584e63993d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.77529135625809e-015, 7.62, 0,        !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -15.24, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -15.24, 7.62, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7719f067-a74d-4908-902c-a078cc06511b}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {150401da-589b-4e9f-a2ce-60705f85d919}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.24, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -15.24, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a848c165-97f5-46bb-b060-1fdca0c75209}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {150401da-589b-4e9f-a2ce-60705f85d919}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e396ca4c-28ef-4146-9ad3-d344328d15a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.24, 7.62, 3.048,                    !- X,Y,Z Vertex 1 {m}
  -15.24, 7.62, 0,                        !- X,Y,Z Vertex 2 {m}
  -15.24, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -15.24, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c70beef5-625c-4b13-ae9d-e870b0b72552}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {150401da-589b-4e9f-a2ce-60705f85d919}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0dadaca1-f8cc-4b7f-9e9c-9bd357a2b842}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.77529135625809e-015, 7.62, 3.048,    !- X,Y,Z Vertex 1 {m}
  -5.77529135625809e-015, 7.62, 0,        !- X,Y,Z Vertex 2 {m}
  -15.24, 7.62, 0,                        !- X,Y,Z Vertex 3 {m}
  -15.24, 7.62, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4c801c9-e6d2-4f9d-a4df-0fc7e7e10157}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {150401da-589b-4e9f-a2ce-60705f85d919}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.41186143763638e-031, -4.85962833836036e-046, 3.048, !- X,Y,Z Vertex 1 {m}
  -6.41186143763638e-031, -4.85962833836036e-046, 0, !- X,Y,Z Vertex 2 {m}
  -5.77529135625809e-015, 7.62, 0,        !- X,Y,Z Vertex 3 {m}
  -5.77529135625809e-015, 7.62, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20764905-be69-44b3-8cbc-306c009cbe36}, !- Handle
  Surface 37,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {150401da-589b-4e9f-a2ce-60705f85d919}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  -5.77529135625809e-015, 7.62, 3.048,    !- X,Y,Z Vertex 2 {m}
  -15.24, 7.62, 3.048,                    !- X,Y,Z Vertex 3 {m}
  -15.24, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {14dffd4b-7f36-49e7-beae-a3b727d200ad}, !- Handle
  Space 203,                              !- Name
  {fc9bab3f-540e-4e45-a044-3e80cf5a2109}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0.75213986964477,                       !- X Origin {m}
  8.75346955333257,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {7867f51a-12e2-41d3-ac28-ee4dd54ecb14}, !- Building Story Name
  {f46df6ac-90e8-4018-abc8-f7873ac6151c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {463d40b8-b01a-430c-9a5d-10f64a0e1178}, !- Handle
  Surface 38,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {14dffd4b-7f36-49e7-beae-a3b727d200ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfad2d10-6998-4803-ba96-244eea304097}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 1.524, 0,                        !- X,Y,Z Vertex 1 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.524, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {163147a5-fafe-49a3-8bfe-139f0a530b3b}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14dffd4b-7f36-49e7-beae-a3b727d200ad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.524, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 1.524, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f31b36c1-3fb1-48d2-bfbd-e822357a5741}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14dffd4b-7f36-49e7-beae-a3b727d200ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {924267d2-bc0f-4636-a493-713a55c3f71a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 1.524, 3.048,                    !- X,Y,Z Vertex 1 {m}
  30.48, 1.524, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 1.524, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 1.524, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17fce9e9-50e7-4157-8c7f-4360318dcaaf}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14dffd4b-7f36-49e7-beae-a3b727d200ad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  30.48, 1.524, 0,                        !- X,Y,Z Vertex 3 {m}
  30.48, 1.524, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0dadaca1-f8cc-4b7f-9e9c-9bd357a2b842}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14dffd4b-7f36-49e7-beae-a3b727d200ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c70beef5-625c-4b13-ae9d-e870b0b72552}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  30.48, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cd9ae46-0241-4e7a-9540-edbb39c5a22b}, !- Handle
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14dffd4b-7f36-49e7-beae-a3b727d200ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62a6a1d0-2abe-4d4c-9a29-d27d267b7b29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  15.24, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6e60cb5-620c-4976-9195-757676369d79}, !- Handle
  Surface 44,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {14dffd4b-7f36-49e7-beae-a3b727d200ad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  30.48, 1.524, 3.048,                    !- X,Y,Z Vertex 2 {m}
  0, 1.524, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f1b53a77-cd5a-4813-b0ae-247dea6d8640}, !- Handle
  Space 204,                              !- Name
  {39f185f6-fe4c-44fb-91ac-2a86ca4cb183}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  31.2321398696448,                       !- X Origin {m}
  16.3734695533326,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {7867f51a-12e2-41d3-ac28-ee4dd54ecb14}, !- Building Story Name
  {f46df6ac-90e8-4018-abc8-f7873ac6151c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {bec0dfdd-0142-41d0-b010-de65eca79877}, !- Handle
  Surface 45,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f1b53a77-cd5a-4813-b0ae-247dea6d8640}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db03efd6-3a6a-4fa9-9c06-f85e27f147d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  -5.77529135625809e-015, -6.096, 0,      !- X,Y,Z Vertex 2 {m}
  -30.48, -6.096, 0,                      !- X,Y,Z Vertex 3 {m}
  -30.48, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25c3a80a-501e-4bac-8dc2-c8cb2b3755e1}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1b53a77-cd5a-4813-b0ae-247dea6d8640}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.77529135625809e-015, -6.096, 3.048,  !- X,Y,Z Vertex 1 {m}
  -5.77529135625809e-015, -6.096, 0,      !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {924267d2-bc0f-4636-a493-713a55c3f71a}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1b53a77-cd5a-4813-b0ae-247dea6d8640}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f31b36c1-3fb1-48d2-bfbd-e822357a5741}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.48, -6.096, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -30.48, -6.096, 0,                      !- X,Y,Z Vertex 2 {m}
  -5.77529135625809e-015, -6.096, 0,      !- X,Y,Z Vertex 3 {m}
  -5.77529135625809e-015, -6.096, 3.048;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {565a15de-0e91-4f5b-904f-947bd7f142fe}, !- Handle
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1b53a77-cd5a-4813-b0ae-247dea6d8640}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.48, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -30.48, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -30.48, -6.096, 0,                      !- X,Y,Z Vertex 3 {m}
  -30.48, -6.096, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3cecbaf6-142b-4258-8c85-98d88ebd3138}, !- Handle
  Surface 49,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1b53a77-cd5a-4813-b0ae-247dea6d8640}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -30.48, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -30.48, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56277692-135f-4497-a9aa-48c71c126e80}, !- Handle
  Surface 50,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f1b53a77-cd5a-4813-b0ae-247dea6d8640}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.77529135625809e-015, -6.096, 3.048,  !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -30.48, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  -30.48, -6.096, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {5685ca53-e42d-4bb7-8fba-84e2bc7378ed}, !- Handle
  Rendering Color 340,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ff771224-56e0-48aa-9965-e0a076e27a29}, !- Handle
  Rendering Color 341,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:SubSurface,
  {7b462382-e8c4-48ca-91ee-874380d01f7b}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {163147a5-fafe-49a3-8bfe-139f0a530b3b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.4986, 2.02124137931034,            !- X,Y,Z Vertex 1 {m}
  0, 1.4986, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999999, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999999, 2.02124137931034; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f2241e2c-e52e-4292-9c83-b1f10cde6843}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17fce9e9-50e7-4157-8c7f-4360318dcaaf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.48, 0.0254, 2.02124137931034,        !- X,Y,Z Vertex 1 {m}
  30.48, 0.0254, 0.76,                    !- X,Y,Z Vertex 2 {m}
  30.48, 1.4986, 0.76,                    !- X,Y,Z Vertex 3 {m}
  30.48, 1.4986, 2.02124137931034;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7faf8d40-20f0-4504-95d5-a376f76552c5}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {25c3a80a-501e-4bac-8dc2-c8cb2b3755e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -6.0706, 1.98944537815126,           !- X,Y,Z Vertex 1 {m}
  0, -6.0706, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.98944537815126; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c3eb56ab-eef9-4010-a36b-83e747ea8042}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3c0bcbc2-9b86-4dbd-8e1f-eb29534eda73}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000007, -7.62, 1.98327759197324, !- X,Y,Z Vertex 1 {m}
  0.0254000000000007, -7.62, 0.76,        !- X,Y,Z Vertex 2 {m}
  15.2146, -7.62, 0.76,                   !- X,Y,Z Vertex 3 {m}
  15.2146, -7.62, 1.98327759197324;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {05ce638c-5b86-4c5a-9730-ed3939928e4e}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3cecbaf6-142b-4258-8c85-98d88ebd3138}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.98123539232053,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -30.4546, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -30.4546, 0, 1.98123539232053;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ed3a3e1e-c884-45ab-9d14-23ecfda3d3ef}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {41de17d9-f1be-4535-a0dd-223be61d0ea4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.98738255033557,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 7.5946, 0.76,                        !- X,Y,Z Vertex 3 {m}
  0, 7.5946, 1.98738255033557;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {44818e19-8570-4616-9f91-35eeea71c8ec}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {565a15de-0e91-4f5b-904f-947bd7f142fe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.48, -0.0254, 1.98944537815126,      !- X,Y,Z Vertex 1 {m}
  -30.48, -0.0254, 0.76,                  !- X,Y,Z Vertex 2 {m}
  -30.48, -6.0706, 0.76,                  !- X,Y,Z Vertex 3 {m}
  -30.48, -6.0706, 1.98944537815126;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b26ea8c-3e0e-441c-b140-9b421d638eb0}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {581a30ca-6727-47c3-9065-53b6e50cebbf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.4986, 2.02124137931034,            !- X,Y,Z Vertex 1 {m}
  0, 1.4986, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999999, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999999, 2.02124137931034; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {19929109-35ed-488a-9320-afb8ba47d3a9}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6d71da6a-9080-46d5-858e-c7001c81c391}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -6.0706, 1.98944537815126,           !- X,Y,Z Vertex 1 {m}
  0, -6.0706, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.98944537815126; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {62b2185e-29a6-4e67-b5ea-8d48e136c60c}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7719f067-a74d-4908-902c-a078cc06511b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.2146, 0, 1.98327759197324,          !- X,Y,Z Vertex 1 {m}
  -15.2146, 0, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, 0, 0.76,           !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, 0, 1.98327759197324; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c5180adf-7275-4d2b-b1c7-0150dd5ef9aa}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {89cab0e8-d707-45f0-bedf-458e64020467}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.2146, 0, 1.98327759197324,          !- X,Y,Z Vertex 1 {m}
  -15.2146, 0, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, 0, 0.76,           !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, 0, 1.98327759197324; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2f3854fc-47d2-471b-b39f-d96ce9ff0b51}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a5f249da-d4d4-48c6-a85b-6ef346084780}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.48, 0.0254, 2.02124137931034,        !- X,Y,Z Vertex 1 {m}
  30.48, 0.0254, 0.76,                    !- X,Y,Z Vertex 2 {m}
  30.48, 1.4986, 0.76,                    !- X,Y,Z Vertex 3 {m}
  30.48, 1.4986, 2.02124137931034;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2adc7461-998d-4fb6-9683-7a70fb7b1e1e}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b9199f3f-f170-4183-80dd-ec4b942bb680}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.48, -0.0254, 1.98944537815126,      !- X,Y,Z Vertex 1 {m}
  -30.48, -0.0254, 0.76,                  !- X,Y,Z Vertex 2 {m}
  -30.48, -6.0706, 0.76,                  !- X,Y,Z Vertex 3 {m}
  -30.48, -6.0706, 1.98944537815126;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4b2f279e-d356-4d61-a0cc-f39080dbced0}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c4c801c9-e6d2-4f9d-a4df-0fc7e7e10157}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.98738255033557,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 7.5946, 0.76,                        !- X,Y,Z Vertex 3 {m}
  0, 7.5946, 1.98738255033557;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {36687b67-72d4-449e-a83a-1e7ee5c264a8}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cc46f2c0-4bbc-4882-85a5-8237f5f28926}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.98123539232053,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -30.4546, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -30.4546, 0, 1.98123539232053;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa0affd2-e72e-49bf-a67d-082b627af516}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cddddc25-bf9e-4332-919f-41b8a84af366}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000007, -7.62, 1.98327759197324, !- X,Y,Z Vertex 1 {m}
  0.0254000000000007, -7.62, 0.76,        !- X,Y,Z Vertex 2 {m}
  15.2146, -7.62, 0.76,                   !- X,Y,Z Vertex 3 {m}
  15.2146, -7.62, 1.98327759197324;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ab6ca0eb-8acd-4655-b5f6-ada9506ebfbe}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d94acbc0-f82a-4003-8575-f53291e06636}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 1.98738255033557,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -7.5946, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, -7.5946, 1.98738255033557;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c096fd44-af0d-4610-8a54-bb6d9886e2dc}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dd20e0b5-5b65-4d9a-81ea-30bd042f15d9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 1.98738255033557,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -7.5946, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, -7.5946, 1.98738255033557;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {529d491a-0726-47c5-a1c6-f126fc9dc793}, !- Handle
  Sub Surface 10 Shading Surfaces,        !- Name
  Space,                                  !- Shading Surface Type
  {150401da-589b-4e9f-a2ce-60705f85d919}, !- Space Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {62b2185e-29a6-4e67-b5ea-8d48e136c60c}; !- Shaded Object Name

OS:ShadingSurface,
  {a4547310-10c6-4e44-a241-d1bcd769f41d}, !- Handle
  Sub Surface 10 - Overhang,              !- Name
  ,                                       !- Construction Name
  {529d491a-0726-47c5-a1c6-f126fc9dc793}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.0254000000000012, -0.61163879598662, 1.98327759197324, !- X,Y,Z Vertex 1 {m}
  -0.0254000000000012, 0, 1.98327759197324, !- X,Y,Z Vertex 2 {m}
  -15.2146, 0, 1.98327759197324,          !- X,Y,Z Vertex 3 {m}
  -15.2146, -0.61163879598662, 1.98327759197324; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {d574d7bc-fd66-4ac1-b1df-873a84b99a59}, !- Handle
  Sub Surface 4 Shading Surfaces,         !- Name
  Space,                                  !- Shading Surface Type
  {814d783f-6f68-4b8a-98b8-d05ee1bb9ed6}, !- Space Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c3eb56ab-eef9-4010-a36b-83e747ea8042}; !- Shaded Object Name

OS:ShadingSurface,
  {2778ad68-e1fd-4b3f-8dde-124056e06d8c}, !- Handle
  Sub Surface 4 - Overhang,               !- Name
  ,                                       !- Construction Name
  {d574d7bc-fd66-4ac1-b1df-873a84b99a59}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.2146, -8.23163879598662, 1.98327759197324, !- X,Y,Z Vertex 1 {m}
  15.2146, -7.62, 1.98327759197324,       !- X,Y,Z Vertex 2 {m}
  0.0254000000000007, -7.62, 1.98327759197324, !- X,Y,Z Vertex 3 {m}
  0.0254000000000007, -8.23163879598662, 1.98327759197324; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {76a5c51d-985c-43fd-b658-93ab578d1635}, !- Handle
  Sub Surface 11 Shading Surfaces,        !- Name
  Space,                                  !- Shading Surface Type
  {f989b75d-2b49-43fc-8d2e-e98506089f7f}, !- Space Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c5180adf-7275-4d2b-b1c7-0150dd5ef9aa}; !- Shaded Object Name

OS:ShadingSurface,
  {c80b248a-6194-42a6-91f5-17f1ba40f1b7}, !- Handle
  Sub Surface 11 - Overhang,              !- Name
  ,                                       !- Construction Name
  {76a5c51d-985c-43fd-b658-93ab578d1635}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.0254000000000012, -0.61163879598662, 1.98327759197324, !- X,Y,Z Vertex 1 {m}
  -0.0254000000000012, 0, 1.98327759197324, !- X,Y,Z Vertex 2 {m}
  -15.2146, 0, 1.98327759197324,          !- X,Y,Z Vertex 3 {m}
  -15.2146, -0.61163879598662, 1.98327759197324; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {d3978a0e-fa92-4f07-835a-582548e8f69c}, !- Handle
  Sub Surface 16 Shading Surfaces,        !- Name
  Space,                                  !- Shading Surface Type
  {402e0ec6-479e-4102-b219-3fb76c6a0be4}, !- Space Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fa0affd2-e72e-49bf-a67d-082b627af516}; !- Shaded Object Name

OS:ShadingSurface,
  {8907ba42-18f7-4d0e-87f4-bfcee217dacf}, !- Handle
  Sub Surface 16 - Overhang,              !- Name
  ,                                       !- Construction Name
  {d3978a0e-fa92-4f07-835a-582548e8f69c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.2146, -8.23163879598662, 1.98327759197324, !- X,Y,Z Vertex 1 {m}
  15.2146, -7.62, 1.98327759197324,       !- X,Y,Z Vertex 2 {m}
  0.0254000000000007, -7.62, 1.98327759197324, !- X,Y,Z Vertex 3 {m}
  0.0254000000000007, -8.23163879598662, 1.98327759197324; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c6754d8-c84f-4d06-9086-51275c935585}, !- Handle
  Surface 51,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {402e0ec6-479e-4102-b219-3fb76c6a0be4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.60955709766131e-016, -3.81, 9.144,    !- X,Y,Z Vertex 1 {m}
  7.21911419532262e-016, -7.62, 6.096,    !- X,Y,Z Vertex 2 {m}
  15.24, -7.62, 6.096,                    !- X,Y,Z Vertex 3 {m}
  15.24, -3.81, 9.144;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e396ca4c-28ef-4146-9ad3-d344328d15a1}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {402e0ec6-479e-4102-b219-3fb76c6a0be4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a848c165-97f5-46bb-b060-1fdca0c75209}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, -7.62, 3.048,                    !- X,Y,Z Vertex 1 {m}
  15.24, -7.62, 0,                        !- X,Y,Z Vertex 2 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  15.24, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1675738-3845-4b2b-b3ce-e4478ef67fc5}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {402e0ec6-479e-4102-b219-3fb76c6a0be4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 0, 6.096,                        !- X,Y,Z Vertex 1 {m}
  15.24, 0, 3.048,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ac980794-6253-4ef3-8d44-0ab1d1ebf455}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cddddc25-bf9e-4332-919f-41b8a84af366}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.635000000000001, -7.62, 4.42167759197324, !- X,Y,Z Vertex 1 {m}
  0.635000000000001, -7.62, 2.59287759197324, !- X,Y,Z Vertex 2 {m}
  2.4638, -7.62, 2.59287759197324,        !- X,Y,Z Vertex 3 {m}
  2.4638, -7.62, 4.42167759197324;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7d256b5b-3037-4a77-a678-8d2fe2643d08}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cddddc25-bf9e-4332-919f-41b8a84af366}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.827, -7.62, 4.42167759197324,        !- X,Y,Z Vertex 1 {m}
  12.827, -7.62, 2.59287759197324,        !- X,Y,Z Vertex 2 {m}
  14.6558, -7.62, 2.59287759197324,       !- X,Y,Z Vertex 3 {m}
  14.6558, -7.62, 4.42167759197324;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3202059c-5796-4668-88c6-89a3a74e1039}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cddddc25-bf9e-4332-919f-41b8a84af366}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.699, -7.62, 4.42167759197324,         !- X,Y,Z Vertex 1 {m}
  4.699, -7.62, 2.59287759197324,         !- X,Y,Z Vertex 2 {m}
  6.5278, -7.62, 2.59287759197324,        !- X,Y,Z Vertex 3 {m}
  6.5278, -7.62, 4.42167759197324;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c34bbaba-ebd4-4dff-ac46-227e9b85a856}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cddddc25-bf9e-4332-919f-41b8a84af366}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.763, -7.62, 4.42167759197324,         !- X,Y,Z Vertex 1 {m}
  8.763, -7.62, 2.59287759197324,         !- X,Y,Z Vertex 2 {m}
  10.5918, -7.62, 2.59287759197324,       !- X,Y,Z Vertex 3 {m}
  10.5918, -7.62, 4.42167759197324;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {65b5360f-5a74-48ec-88e9-a7e4e70fd3ac}, !- Handle
  Shading Surface Group 1,                !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  -0,                                     !- Direction of Relative North {deg}
  0.752139869644771,                      !- X Origin {m}
  -8.01053044666743,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ;                                       !- Shaded Object Name

OS:ShadingSurface,
  {d231c496-2e8d-495f-a453-f8f3101f70b8}, !- Handle
  Shading Surface 3,                      !- Name
  ,                                       !- Construction Name
  {65b5360f-5a74-48ec-88e9-a7e4e70fd3ac}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.668, 0, 15.24,                       !- X,Y,Z Vertex 1 {m}
  10.668, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 15.24;                            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9c5e7344-a659-42b7-91be-8ef69a020c00}, !- Handle
  Shading Surface 5,                      !- Name
  ,                                       !- Construction Name
  {65b5360f-5a74-48ec-88e9-a7e4e70fd3ac}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.668, -7.62, 15.24,                   !- X,Y,Z Vertex 1 {m}
  10.668, -7.62, 0,                       !- X,Y,Z Vertex 2 {m}
  10.668, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  10.668, 0, 15.24;                       !- X,Y,Z Vertex 4 {m}

OS:Site,
  {87304f19-9680-4370-84dc-c3e49777af38}, !- Handle
  Chicago Ohare Intl Ap,                  !- Name
  41.98,                                  !- Latitude {deg}
  -87.92,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  201,                                    !- Elevation {m}
  ;                                       !- Terrain

OS:ThermalZone,
  {62ad1009-a1b5-4998-a6d6-90f3786bc3bb}, !- Handle
  Thermal Zone 1,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c27aa1cb-5f2c-4610-bf30-a579833bf6d0}, !- Zone Air Inlet Port List
  {5d2db180-df24-4cd2-9353-0a64aba32ee9}, !- Zone Air Exhaust Port List
  {437e5974-2b49-4108-9f90-1fa1c23f6cbf}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {aa1caab9-5eb9-49db-badb-f83b163c5249}, !- Group Rendering Name
  {b7c59e6c-7593-4c9c-949a-63ad062cfa04}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7eb5ea93-a8d0-40dd-9534-8a57c102ab8a}, !- Handle
  Node 1,                                 !- Name
  {437e5974-2b49-4108-9f90-1fa1c23f6cbf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {437e5974-2b49-4108-9f90-1fa1c23f6cbf}, !- Handle
  Connection 1,                           !- Name
  {62ad1009-a1b5-4998-a6d6-90f3786bc3bb}, !- Source Object
  11,                                     !- Outlet Port
  {7eb5ea93-a8d0-40dd-9534-8a57c102ab8a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c27aa1cb-5f2c-4610-bf30-a579833bf6d0}, !- Handle
  Port List 1,                            !- Name
  {62ad1009-a1b5-4998-a6d6-90f3786bc3bb}, !- HVAC Component
  {41aa808d-bf24-4908-8a1d-71ccf60b8446}; !- Port 1

OS:PortList,
  {5d2db180-df24-4cd2-9353-0a64aba32ee9}, !- Handle
  Port List 2,                            !- Name
  {62ad1009-a1b5-4998-a6d6-90f3786bc3bb}, !- HVAC Component
  {9f635cc2-ef61-41d8-b272-e5d0213b1be4}; !- Port 1

OS:Sizing:Zone,
  {cc06bf24-1794-4407-843f-f135f89fd225}, !- Handle
  {62ad1009-a1b5-4998-a6d6-90f3786bc3bb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {68af4031-2e20-43a1-817a-9a76235d8155}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {62ad1009-a1b5-4998-a6d6-90f3786bc3bb}, !- Thermal Zone
  {8da93820-5e70-49dd-9404-b5c62a4a3a45}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {aa1caab9-5eb9-49db-badb-f83b163c5249}, !- Handle
  Rendering Color 342,                    !- Name
  204,                                    !- Rendering Red Value
  83,                                     !- Rendering Green Value
  139,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {1b76f02e-743a-480e-995e-85822f35c6db}, !- Handle
  Thermal Zone 2,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f6090b96-ab00-45f4-a44d-c6f2f0f7008e}, !- Zone Air Inlet Port List
  {e6bd117c-71b0-42f4-a19f-47d7a468c57c}, !- Zone Air Exhaust Port List
  {fd068a81-af25-4bbe-bcef-bc29f70fa418}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8ba7dc29-11d9-410f-861e-92d4ba797a41}, !- Group Rendering Name
  {29c0e1ec-4825-45ca-ad1a-daf4ea636535}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {35aacb9f-762a-4198-8458-28831f9f6c83}, !- Handle
  Node 2,                                 !- Name
  {fd068a81-af25-4bbe-bcef-bc29f70fa418}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fd068a81-af25-4bbe-bcef-bc29f70fa418}, !- Handle
  Connection 2,                           !- Name
  {1b76f02e-743a-480e-995e-85822f35c6db}, !- Source Object
  11,                                     !- Outlet Port
  {35aacb9f-762a-4198-8458-28831f9f6c83}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f6090b96-ab00-45f4-a44d-c6f2f0f7008e}, !- Handle
  Port List 3,                            !- Name
  {1b76f02e-743a-480e-995e-85822f35c6db}, !- HVAC Component
  {8a1e27a7-0fd9-4859-92b7-cea975027ed4}; !- Port 1

OS:PortList,
  {e6bd117c-71b0-42f4-a19f-47d7a468c57c}, !- Handle
  Port List 4,                            !- Name
  {1b76f02e-743a-480e-995e-85822f35c6db}, !- HVAC Component
  {e67ad40d-4c78-4150-bd9d-0c9e6a5389bb}; !- Port 1

OS:Sizing:Zone,
  {4dff5979-b733-4ba7-a9a6-f342cfd643e4}, !- Handle
  {1b76f02e-743a-480e-995e-85822f35c6db}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {062f09d0-77ba-4a77-b7a9-4bdf10d6ea08}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {1b76f02e-743a-480e-995e-85822f35c6db}, !- Thermal Zone
  {d013c9e0-3ae4-40a3-82d9-86e8aaf11b4b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {8ba7dc29-11d9-410f-861e-92d4ba797a41}, !- Handle
  Rendering Color 343,                    !- Name
  219,                                    !- Rendering Red Value
  203,                                    !- Rendering Green Value
  112,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {d459c8ea-ae50-4c35-80d0-0d7cd81ccb6e}, !- Handle
  Thermal Zone 3,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eb192dcc-c173-48a9-b2dc-b117ff724722}, !- Zone Air Inlet Port List
  {d85446af-31ca-468f-a7cb-897380a0cf37}, !- Zone Air Exhaust Port List
  {ca201018-46c5-4099-b31c-cc130f3856b7}, !- Zone Air Node Name
  {1366abb8-2ff2-442f-ad1b-b45a9b1d1433}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b801ad23-15fc-4bae-8cb5-cb4ed7b84490}, !- Group Rendering Name
  {6c6e1920-8b81-4849-9c67-2515bda2c76d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9ad1bd0c-8690-4a30-994a-872d2c7a7f80}, !- Handle
  Node 3,                                 !- Name
  {ca201018-46c5-4099-b31c-cc130f3856b7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ca201018-46c5-4099-b31c-cc130f3856b7}, !- Handle
  Connection 3,                           !- Name
  {d459c8ea-ae50-4c35-80d0-0d7cd81ccb6e}, !- Source Object
  11,                                     !- Outlet Port
  {9ad1bd0c-8690-4a30-994a-872d2c7a7f80}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eb192dcc-c173-48a9-b2dc-b117ff724722}, !- Handle
  Port List 5,                            !- Name
  {d459c8ea-ae50-4c35-80d0-0d7cd81ccb6e}, !- HVAC Component
  {8299cc1b-503d-4b6b-a74e-ce3bd41dc1be}; !- Port 1

OS:PortList,
  {d85446af-31ca-468f-a7cb-897380a0cf37}, !- Handle
  Port List 6,                            !- Name
  {d459c8ea-ae50-4c35-80d0-0d7cd81ccb6e}; !- HVAC Component

OS:Sizing:Zone,
  {3be601d5-d19a-4425-b853-b0bebf5185e8}, !- Handle
  {d459c8ea-ae50-4c35-80d0-0d7cd81ccb6e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e64f67c1-717e-4e73-ae4f-6f0949a14419}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {d459c8ea-ae50-4c35-80d0-0d7cd81ccb6e}, !- Thermal Zone
  {0f288398-8ac9-4d45-a445-1d1f23b64a5b}, !- Zone Equipment 1
