  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {b801ad23-15fc-4bae-8cb5-cb4ed7b84490}, !- Handle
  Rendering Color 344,                    !- Name
  255,                                    !- Rendering Red Value
  134,                                    !- Rendering Green Value
  78,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {cab02d38-2fd3-4829-8902-6307d84b1487}, !- Handle
  Thermal Zone 4,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8fec7eca-4fd0-425a-aa04-5e3ef9a24d3f}, !- Zone Air Inlet Port List
  {dd924de3-9206-4eba-91ca-0ed27fb7aa35}, !- Zone Air Exhaust Port List
  {0a93545e-d736-4e51-bfab-7ea8223257ef}, !- Zone Air Node Name
  {971213ab-0495-48c3-b5ee-6612b6d76f99}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f81f02ef-de21-4cd0-94c9-a162f3c1d0e6}, !- Group Rendering Name
  {caf7c1fa-b2e2-4763-9c24-06c8a47e9777}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b55f0ee2-3e7d-464e-9336-6d81089e69bc}, !- Handle
  Node 4,                                 !- Name
  {0a93545e-d736-4e51-bfab-7ea8223257ef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0a93545e-d736-4e51-bfab-7ea8223257ef}, !- Handle
  Connection 4,                           !- Name
  {cab02d38-2fd3-4829-8902-6307d84b1487}, !- Source Object
  11,                                     !- Outlet Port
  {b55f0ee2-3e7d-464e-9336-6d81089e69bc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8fec7eca-4fd0-425a-aa04-5e3ef9a24d3f}, !- Handle
  Port List 7,                            !- Name
  {cab02d38-2fd3-4829-8902-6307d84b1487}, !- HVAC Component
  {5d023c37-3711-471f-9c96-856aba907025}; !- Port 1

OS:PortList,
  {dd924de3-9206-4eba-91ca-0ed27fb7aa35}, !- Handle
  Port List 8,                            !- Name
  {cab02d38-2fd3-4829-8902-6307d84b1487}; !- HVAC Component

OS:Sizing:Zone,
  {41ca4631-e9e7-4eef-9fcf-e5b1ccbbed1f}, !- Handle
  {cab02d38-2fd3-4829-8902-6307d84b1487}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a2558b3f-973c-434b-8e6a-75a1a849b058}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {cab02d38-2fd3-4829-8902-6307d84b1487}, !- Thermal Zone
  {f9c209ca-d475-40fb-b790-040d6e6334a2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {f81f02ef-de21-4cd0-94c9-a162f3c1d0e6}, !- Handle
  Rendering Color 345,                    !- Name
  166,                                    !- Rendering Red Value
  162,                                    !- Rendering Green Value
  226,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {f46df6ac-90e8-4018-abc8-f7873ac6151c}, !- Handle
  Thermal Zone 5,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {76e3a0ad-16d3-46d7-b94e-2a2968a428b6}, !- Zone Air Inlet Port List
  {14bfce32-3523-440a-a8be-5f67130dd3ce}, !- Zone Air Exhaust Port List
  {5db96fdd-d7ff-4e08-92ab-90539a24535d}, !- Zone Air Node Name
  {6e2b39e1-66c2-4545-8e4d-e31f84120223}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {31081859-0424-4792-b9e6-112e83edfa59}, !- Group Rendering Name
  {1ff6b033-06c5-472d-9cdb-51b69027e184}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e0ea7dd8-aef8-419f-b83c-1a58303d94de}, !- Handle
  Node 5,                                 !- Name
  {5db96fdd-d7ff-4e08-92ab-90539a24535d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5db96fdd-d7ff-4e08-92ab-90539a24535d}, !- Handle
  Connection 5,                           !- Name
  {f46df6ac-90e8-4018-abc8-f7873ac6151c}, !- Source Object
  11,                                     !- Outlet Port
  {e0ea7dd8-aef8-419f-b83c-1a58303d94de}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {76e3a0ad-16d3-46d7-b94e-2a2968a428b6}, !- Handle
  Port List 9,                            !- Name
  {f46df6ac-90e8-4018-abc8-f7873ac6151c}, !- HVAC Component
  {44e70ee9-b428-4800-ae6c-1a0d7c977a84}, !- Port 1
  {61336214-30c2-4615-957d-524fa7db22cc}; !- Port 2

OS:PortList,
  {14bfce32-3523-440a-a8be-5f67130dd3ce}, !- Handle
  Port List 10,                           !- Name
  {f46df6ac-90e8-4018-abc8-f7873ac6151c}, !- HVAC Component
  {b55c3bc3-2d35-49be-b691-d97fa0eb9ca1}; !- Port 1

OS:Sizing:Zone,
  {7c1f961a-89ab-4918-90a3-826c1bf9e4e4}, !- Handle
  {f46df6ac-90e8-4018-abc8-f7873ac6151c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b6b19ee9-6c93-4f42-a088-e691c13e4088}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {f46df6ac-90e8-4018-abc8-f7873ac6151c}, !- Thermal Zone
  {a89406aa-7e28-4d27-ac8e-9e035ad43da0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {abc995e2-b20a-4bbd-ab2d-a7fa4f783b8b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {31081859-0424-4792-b9e6-112e83edfa59}, !- Handle
  Rendering Color 346,                    !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:ClimateZones,
  {0d230d1f-ce03-4351-8385-fd7da3070b3e}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:YearDescription,
  {3783ace1-81c0-45db-a87a-339f0bd617fa}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:RadianceParameters,
  {15dedfa1-6605-476d-afe6-c7e6ff886bd1}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:SimulationControl,
  {2e924ef8-4cfc-4f85-a04c-39c0e88106f2}; !- Handle

OS:Sizing:Parameters,
  {4ea1f29e-9e91-4dca-95ee-71a7ed576bca}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:ProgramControl,
  {006e2e65-789f-45a7-bba0-50ae17ece539}; !- Handle

OS:Timestep,
  {efa2080f-753a-43e0-825f-d86c554b07f9}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:OutputControl:ReportingTolerances,
  {095a3600-1d1f-4a49-b739-313f3edc892e}; !- Handle

OS:ConvergenceLimits,
  {1b9ce283-f01a-475a-a553-f9d066298201}; !- Handle

OS:ShadowCalculation,
  {9c0000f2-9727-43b7-9778-fd4ba8a89a0d}, !- Handle
  7,                                      !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Inside,
  {4434040b-51af-4a82-a411-eb1113d67f2e}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {cc73efa6-c539-4743-913b-d79599eae97d}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {b959b909-da15-4a4f-b5b4-f78d0c001cc0}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:ZoneAirHeatBalanceAlgorithm,
  {94b87e1a-805e-43ca-a375-be98287d10ef}, !- Handle
  AnalyticalSolution;                     !- Algorithm

OS:ZoneAirContaminantBalance,
  {d3f200de-b6f7-43d7-85e0-c3bfa67e24de}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {3524d6e3-b707-4b06-8a96-19c174465cc0}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {c9e44f73-9643-40a3-ba90-72ad122f3db9}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:SizingPeriod:DesignDay,
  {daac6714-e87f-44ba-b4b9-d43782f5e96a}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns WB=>MDB, !- Name
  31.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  25.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {9fb676c6-5777-4037-b712-845a9e58ab4f}, !- Handle
  Chicago Ohare Intl Ap Ann Htg 99.6% Condns DB, !- Name
  -20,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -20,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98934,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {ab158f05-979c-4a19-b383-b6f23aecfe35}, !- Handle
  Chicago Ohare Intl Ap Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  -3.5,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -3.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98934,                                  !- Barometric Pressure {Pa}
  12.4,                                   !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {0f0fc2fd-4726-4f90-9190-0dd4c5afc2bf}, !- Handle
  Chicago Ohare Intl Ap Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  -19.2,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -25.7,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98934,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {cd337eb7-3b13-4b8e-b98d-bada55ce16cf}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns DP=>MDB, !- Name
  28.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {6b9c2859-e56b-4d5e-bfef-a0f4eecc44d9}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns Enth=>MDB, !- Name
  31.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  79200,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {8f197046-7310-465c-9762-03340399aaf2}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  33.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {8da93820-5e70-49dd-9404-b5c62a4a3a45}, ! Handle
  OS:ZoneHVAC:PackagedTerminalHeatPump 1, ! Name
  {e73604fb-d2cd-4a65-b299-eaf1bb62b1e9}, ! Availability Schedule Name
  {66e414c7-0c03-42d5-8148-8aaa7226c21c}, ! Air Inlet Node Name
  {c33dadf3-0d8c-419f-b45c-46ed364aa237}, ! Air Outlet Node Name
  OutdoorAir:Mixer,                       ! Outdoor Air Mixer Object Type
  ,                                       ! Outdoor Air Mixer Name
  Autosize,                               ! Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               ! Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               ! Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               ! Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               ! Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               ! Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2c48cc14-3345-4393-bec0-d4fabea8a911}, ! Supply Air Fan Name
  {285e19b7-cf0b-4202-82e2-a087ef53a34a}, ! Heating Coil Name
  ,                                       ! Heating Convergence Tolerance {dimensionless}
  ,                                       ! Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {efd30925-703c-4197-b8d2-fa88b58ca619}, ! Cooling Coil Name
  ,                                       ! Cooling Convergence Tolerance {dimensionless}
  {db441282-54f2-47f8-bba3-429977393063}, ! Supplemental Heating Coil Name
  Autosize,                               ! Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       ! Fan Placement
  ;                                       ! Supply Air Fan Operating Mode Schedule Name

OS:Schedule:Constant,
  {e73604fb-d2cd-4a65-b299-eaf1bb62b1e9}, !- Handle
  Always On Discrete 1,                   !- Name
  {f985a0af-eee0-4b34-b6ec-f62bb4fdf2ff}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {f985a0af-eee0-4b34-b6ec-f62bb4fdf2ff}, !- Handle
  Schedule Type Limits 1,                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Fan:ConstantVolume,
  {2c48cc14-3345-4393-bec0-d4fabea8a911}, ! Handle
  OS:Fan:ConstantVolume 3,                ! Name
  {e73604fb-d2cd-4a65-b299-eaf1bb62b1e9}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {285e19b7-cf0b-4202-82e2-a087ef53a34a}, ! Handle
  OS:Coil:Heating:DX:SingleSpeed 2,       ! Name
  {e73604fb-d2cd-4a65-b299-eaf1bb62b1e9}, ! Availability Schedule Name
  Autosize,                               ! Rated Total Heating Capacity {W}
  5,                                      ! Rated COP {W/W}
  Autosize,                               ! Rated Air Flow Rate {m3/s}
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  {d0b24268-ba7f-40d4-91ea-b79e957179d2}, ! Total Heating Capacity Function of Temperature Curve Name
  {94925ed1-532d-468b-87b6-b1d1d1fe8d4a}, ! Total Heating Capacity Function of Flow Fraction Curve Name
  {c6d23d0b-5698-4892-af34-815ca993d346}, ! Energy Input Ratio Function of Temperature Curve Name
  {ee92a399-d7a4-4382-af58-ffdcacb7010b}, ! Energy Input Ratio Function of Flow Fraction Curve Name
  {b11b5afc-8f61-4138-a249-cf38baf851bb}, ! Part Load Fraction Correlation Curve Name
  ,                                       ! Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       ! Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       ! Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       ! Crankcase Heater Capacity {W}
  ,                                       ! Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              ! Defrost Strategy
  Timed,                                  ! Defrost Control
  0.16666700000000001,                    ! Defrost Time Period Fraction
  2000;                                   ! Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {d0b24268-ba7f-40d4-91ea-b79e957179d2}, ! Handle
  OS:Curve:Biquadratic 11,                ! Name
  0.75874600000000003,                    ! Coefficient1 Constant
  0,                                      ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0.027626000000000001,                   ! Coefficient4 y
  0.00014871599999999999,                 ! Coefficient5 y**2
  0,                                      ! Coefficient6 x*y
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1,                                      ! Maximum Value of x {BasedOnField A2}
  0,                                      ! Minimum Value of y {BasedOnField A3}
  1;                                      ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {94925ed1-532d-468b-87b6-b1d1d1fe8d4a}, ! Handle
  OS:Curve:Quadratic 14,                  ! Name
  0.83999999999999997,                    ! Coefficient1 Constant
  0.16,                                   ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0.5,                                    ! Minimum Value of x {BasedOnField A2}
  1.5;                                    ! Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {c6d23d0b-5698-4892-af34-815ca993d346}, ! Handle
  OS:Curve:Biquadratic 12,                ! Name
  1.19248,                                ! Coefficient1 Constant
  -0.030043799999999999,                  ! Coefficient2 x
  0.0010374500000000001,                  ! Coefficient3 x**2
  0,                                      ! Coefficient4 y
  0,                                      ! Coefficient5 y**2
  0,                                      ! Coefficient6 x*y
  -20,                                    ! Minimum Value of x {BasedOnField A2}
  20,                                     ! Maximum Value of x {BasedOnField A2}
  0,                                      ! Minimum Value of y {BasedOnField A3}
  1;                                      ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {ee92a399-d7a4-4382-af58-ffdcacb7010b}, ! Handle
  OS:Curve:Quadratic 15,                  ! Name
  1.3824000000000001,                     ! Coefficient1 Constant
  -0.43359999999999999,                   ! Coefficient2 x
  0.051200000000000002,                   ! Coefficient3 x**2
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1;                                      ! Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {b11b5afc-8f61-4138-a249-cf38baf851bb}, ! Handle
  OS:Curve:Quadratic 16,                  ! Name
  0.84999999999999998,                    ! Coefficient1 Constant
  0.14999999999999999,                    ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1;                                      ! Maximum Value of x {BasedOnField A2}

OS:Coil:Cooling:DX:SingleSpeed,
  {efd30925-703c-4197-b8d2-fa88b58ca619}, ! Handle
  OS:Coil:Cooling:DX:SingleSpeed 3,       ! Name
  {e73604fb-d2cd-4a65-b299-eaf1bb62b1e9}, ! Availability Schedule Name
  Autosize,                               ! Rated Total Cooling Capacity {W}
  Autosize,                               ! Rated Sensible Heat Ratio
  3,                                      ! Rated COP {W/W}
  Autosize,                               ! Rated Air Flow Rate {m3/s}
  773.29999999999995,                     ! Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  {fd3d5b6f-3bf0-4a31-a3c3-be3996d61c3a}, ! Total Cooling Capacity Function of Temperature Curve Name
  {62dbdf84-7faa-4666-9a95-3cd17de78f3e}, ! Total Cooling Capacity Function of Flow Fraction Curve Name
  {8a45d88e-c465-4fcf-90b5-23b244da944e}, ! Energy Input Ratio Function of Temperature Curve Name
  {d21865cc-79d4-4d7f-a0f7-664603ee7c8f}, ! Energy Input Ratio Function of Flow Fraction Curve Name
  {0266c959-a67c-47b6-ad29-51089392919d}, ! Part Load Fraction Correlation Curve Name
  ,                                       ! Nominal Time for Condensate Removal to Begin {s}
  ,                                       ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       ! Maximum Cycling Rate {cycles/hr}
  ,                                       ! Latent Capacity Time Constant {s}
  ,                                       ! Condenser Air Inlet Node Name
  AirCooled,                              ! Condenser Type
  0,                                      ! Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               ! Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               ! Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      ! Crankcase Heater Capacity {W}
  0,                                      ! Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Condensate Collection Water Storage Tank Name
  0,                                      ! Basin Heater Capacity {W/K}
  10,                                     ! Basin Heater Setpoint Temperature {C}
  ;                                       ! Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {fd3d5b6f-3bf0-4a31-a3c3-be3996d61c3a}, ! Handle
  OS:Curve:Biquadratic 9,                 ! Name
  0.42415000000000003,                    ! Coefficient1 Constant
  0.044260000000000001,                   ! Coefficient2 x
  -0.00042000000000000002,                ! Coefficient3 x**2
  0.0033300000000000001,                  ! Coefficient4 y
  -8.0000000000000007e-05,                ! Coefficient5 y**2
  -0.00021000000000000001,                ! Coefficient6 x*y
  17,                                     ! Minimum Value of x {BasedOnField A2}
  22,                                     ! Maximum Value of x {BasedOnField A2}
  13,                                     ! Minimum Value of y {BasedOnField A3}
  46;                                     ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {62dbdf84-7faa-4666-9a95-3cd17de78f3e}, ! Handle
  OS:Curve:Quadratic 11,                  ! Name
  0.77136000000000005,                    ! Coefficient1 Constant
  0.34053,                                ! Coefficient2 x
  -0.11088000000000001,                   ! Coefficient3 x**2
  0.75917999999999997,                    ! Minimum Value of x {BasedOnField A2}
  1.1387700000000001;                     ! Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {8a45d88e-c465-4fcf-90b5-23b244da944e}, ! Handle
  OS:Curve:Biquadratic 10,                ! Name
  1.2364900000000001,                     ! Coefficient1 Constant
  -0.024309999999999998,                  ! Coefficient2 x
  0.00056999999999999998,                 ! Coefficient3 x**2
  -0.01434,                               ! Coefficient4 y
  0.00063000000000000003,                 ! Coefficient5 y**2
  -0.00038000000000000002,                ! Coefficient6 x*y
  17,                                     ! Minimum Value of x {BasedOnField A2}
  22,                                     ! Maximum Value of x {BasedOnField A2}
  13,                                     ! Minimum Value of y {BasedOnField A3}
  46;                                     ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {d21865cc-79d4-4d7f-a0f7-664603ee7c8f}, ! Handle
  OS:Curve:Quadratic 12,                  ! Name
  1.2055,                                 ! Coefficient1 Constant
  -0.32952999999999999,                   ! Coefficient2 x
  0.12307999999999999,                    ! Coefficient3 x**2
  0.75917999999999997,                    ! Minimum Value of x {BasedOnField A2}
  1.1387700000000001;                     ! Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {0266c959-a67c-47b6-ad29-51089392919d}, ! Handle
  OS:Curve:Quadratic 13,                  ! Name
  0.77100000000000002,                    ! Coefficient1 Constant
  0.22900000000000001,                    ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1;                                      ! Maximum Value of x {BasedOnField A2}

OS:Coil:Heating:Electric,
  {db441282-54f2-47f8-bba3-429977393063}, ! Handle
  OS:Coil:Heating:Electric 5,             ! Name
  {e73604fb-d2cd-4a65-b299-eaf1bb62b1e9}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {ecbf3af2-4d10-4a87-baec-2c1bce9b2d5c}, !- Handle
  Node 6,                                 !- Name
  {9f635cc2-ef61-41d8-b272-e5d0213b1be4}, !- Inlet Port
  {66e414c7-0c03-42d5-8148-8aaa7226c21c}; !- Outlet Port

OS:Connection,
  {9f635cc2-ef61-41d8-b272-e5d0213b1be4}, !- Handle
  Connection 6,                           !- Name
  {5d2db180-df24-4cd2-9353-0a64aba32ee9}, !- Source Object
  3,                                      !- Outlet Port
  {ecbf3af2-4d10-4a87-baec-2c1bce9b2d5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66e414c7-0c03-42d5-8148-8aaa7226c21c}, !- Handle
  Connection 7,                           !- Name
  {ecbf3af2-4d10-4a87-baec-2c1bce9b2d5c}, !- Source Object
  3,                                      !- Outlet Port
  {8da93820-5e70-49dd-9404-b5c62a4a3a45}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3a060144-0dd0-4ce1-ba7d-58a423de1193}, !- Handle
  Node 7,                                 !- Name
  {c33dadf3-0d8c-419f-b45c-46ed364aa237}, !- Inlet Port
  {41aa808d-bf24-4908-8a1d-71ccf60b8446}; !- Outlet Port

OS:Connection,
  {41aa808d-bf24-4908-8a1d-71ccf60b8446}, !- Handle
  Connection 8,                           !- Name
  {3a060144-0dd0-4ce1-ba7d-58a423de1193}, !- Source Object
  3,                                      !- Outlet Port
  {c27aa1cb-5f2c-4610-bf30-a579833bf6d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c33dadf3-0d8c-419f-b45c-46ed364aa237}, !- Handle
  Connection 9,                           !- Name
  {8da93820-5e70-49dd-9404-b5c62a4a3a45}, !- Source Object
  4,                                      !- Outlet Port
  {3a060144-0dd0-4ce1-ba7d-58a423de1193}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {d013c9e0-3ae4-40a3-82d9-86e8aaf11b4b}, ! Handle
  OS:ZoneHVAC:PackagedTerminalHeatPump 2, ! Name
  {e73604fb-d2cd-4a65-b299-eaf1bb62b1e9}, ! Availability Schedule Name
  {1f595feb-284e-42b3-8441-e18ccb9ee78d}, ! Air Inlet Node Name
  {719fe445-0095-47bf-b32e-1f34579e80cc}, ! Air Outlet Node Name
  OutdoorAir:Mixer,                       ! Outdoor Air Mixer Object Type
  ,                                       ! Outdoor Air Mixer Name
  Autosize,                               ! Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               ! Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               ! Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               ! Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               ! Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               ! Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a621d254-008e-4783-aa2c-906f2719214b}, ! Supply Air Fan Name
  {300932df-067d-40d6-a6bc-27e282d5a93e}, ! Heating Coil Name
  ,                                       ! Heating Convergence Tolerance {dimensionless}
  ,                                       ! Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {b3b3e5c7-013d-4aee-be25-0e0638f85ba4}, ! Cooling Coil Name
  ,                                       ! Cooling Convergence Tolerance {dimensionless}
  {c0797f76-9e0a-4015-97a8-9138cc7a9e05}, ! Supplemental Heating Coil Name
  Autosize,                               ! Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       ! Fan Placement
  ;                                       ! Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {a621d254-008e-4783-aa2c-906f2719214b}, ! Handle
  OS:Fan:ConstantVolume 4,                ! Name
  {e73604fb-d2cd-4a65-b299-eaf1bb62b1e9}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {300932df-067d-40d6-a6bc-27e282d5a93e}, ! Handle
  OS:Coil:Heating:DX:SingleSpeed 3,       ! Name
  {e73604fb-d2cd-4a65-b299-eaf1bb62b1e9}, ! Availability Schedule Name
  Autosize,                               ! Rated Total Heating Capacity {W}
  5,                                      ! Rated COP {W/W}
  Autosize,                               ! Rated Air Flow Rate {m3/s}
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  {16f69c08-4fa1-4b08-b0d0-6e6759113752}, ! Total Heating Capacity Function of Temperature Curve Name
  {f6f639c7-0a5f-4c66-89ae-3f6e666affea}, ! Total Heating Capacity Function of Flow Fraction Curve Name
  {85231788-e053-44c7-a8a3-4dc731ccb1d6}, ! Energy Input Ratio Function of Temperature Curve Name
  {fcf75c71-7c53-4a43-870c-5b9088007af5}, ! Energy Input Ratio Function of Flow Fraction Curve Name
  {30d4378e-0323-4aa1-8b2e-733587b1c89f}, ! Part Load Fraction Correlation Curve Name
  ,                                       ! Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       ! Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       ! Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       ! Crankcase Heater Capacity {W}
  ,                                       ! Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              ! Defrost Strategy
  Timed,                                  ! Defrost Control
  0.16666700000000001,                    ! Defrost Time Period Fraction
  2000;                                   ! Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {16f69c08-4fa1-4b08-b0d0-6e6759113752}, ! Handle
  OS:Curve:Biquadratic 13,                ! Name
  0.75874600000000003,                    ! Coefficient1 Constant
  0,                                      ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0.027626000000000001,                   ! Coefficient4 y
  0.00014871599999999999,                 ! Coefficient5 y**2
  0,                                      ! Coefficient6 x*y
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1,                                      ! Maximum Value of x {BasedOnField A2}
  0,                                      ! Minimum Value of y {BasedOnField A3}
  1;                                      ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {f6f639c7-0a5f-4c66-89ae-3f6e666affea}, ! Handle
  OS:Curve:Quadratic 17,                  ! Name
  0.83999999999999997,                    ! Coefficient1 Constant
  0.16,                                   ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0.5,                                    ! Minimum Value of x {BasedOnField A2}
  1.5;                                    ! Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {85231788-e053-44c7-a8a3-4dc731ccb1d6}, ! Handle
  OS:Curve:Biquadratic 14,                ! Name
  1.19248,                                ! Coefficient1 Constant
  -0.030043799999999999,                  ! Coefficient2 x
  0.0010374500000000001,                  ! Coefficient3 x**2
  0,                                      ! Coefficient4 y
  0,                                      ! Coefficient5 y**2
  0,                                      ! Coefficient6 x*y
  -20,                                    ! Minimum Value of x {BasedOnField A2}
  20,                                     ! Maximum Value of x {BasedOnField A2}
  0,                                      ! Minimum Value of y {BasedOnField A3}
  1;                                      ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {fcf75c71-7c53-4a43-870c-5b9088007af5}, ! Handle
  OS:Curve:Quadratic 18,                  ! Name
  1.3824000000000001,                     ! Coefficient1 Constant
  -0.43359999999999999,                   ! Coefficient2 x
  0.051200000000000002,                   ! Coefficient3 x**2
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1;                                      ! Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {30d4378e-0323-4aa1-8b2e-733587b1c89f}, ! Handle
  OS:Curve:Quadratic 19,                  ! Name
  0.84999999999999998,                    ! Coefficient1 Constant
  0.14999999999999999,                    ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1;                                      ! Maximum Value of x {BasedOnField A2}

OS:Coil:Cooling:DX:SingleSpeed,
  {b3b3e5c7-013d-4aee-be25-0e0638f85ba4}, ! Handle
  OS:Coil:Cooling:DX:SingleSpeed 4,       ! Name
  {e73604fb-d2cd-4a65-b299-eaf1bb62b1e9}, ! Availability Schedule Name
  Autosize,                               ! Rated Total Cooling Capacity {W}
  Autosize,                               ! Rated Sensible Heat Ratio
  3,                                      ! Rated COP {W/W}
  Autosize,                               ! Rated Air Flow Rate {m3/s}
  773.29999999999995,                     ! Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  {f556419f-9b79-4fd5-9eb9-aeef5e350639}, ! Total Cooling Capacity Function of Temperature Curve Name
  {2e690efa-1ee1-4f8f-97da-dcc2fecb76f7}, ! Total Cooling Capacity Function of Flow Fraction Curve Name
  {5ba10c32-63b7-48d7-9ad2-5c3717c0b909}, ! Energy Input Ratio Function of Temperature Curve Name
  {8a0e9545-95ae-4291-8f56-983c0bc4eef4}, ! Energy Input Ratio Function of Flow Fraction Curve Name
  {9f05e7d4-b5a8-4ade-88aa-50d2336aeab9}, ! Part Load Fraction Correlation Curve Name
  ,                                       ! Nominal Time for Condensate Removal to Begin {s}
  ,                                       ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       ! Maximum Cycling Rate {cycles/hr}
  ,                                       ! Latent Capacity Time Constant {s}
  ,                                       ! Condenser Air Inlet Node Name
  AirCooled,                              ! Condenser Type
  0,                                      ! Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               ! Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               ! Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      ! Crankcase Heater Capacity {W}
  0,                                      ! Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Condensate Collection Water Storage Tank Name
  0,                                      ! Basin Heater Capacity {W/K}
  10,                                     ! Basin Heater Setpoint Temperature {C}
  ;                                       ! Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {f556419f-9b79-4fd5-9eb9-aeef5e350639}, ! Handle
  OS:Curve:Biquadratic 15,                ! Name
  0.42415000000000003,                    ! Coefficient1 Constant
  0.044260000000000001,                   ! Coefficient2 x
  -0.00042000000000000002,                ! Coefficient3 x**2
  0.0033300000000000001,                  ! Coefficient4 y
  -8.0000000000000007e-05,                ! Coefficient5 y**2
  -0.00021000000000000001,                ! Coefficient6 x*y
  17,                                     ! Minimum Value of x {BasedOnField A2}
  22,                                     ! Maximum Value of x {BasedOnField A2}
  13,                                     ! Minimum Value of y {BasedOnField A3}
  46;                                     ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {2e690efa-1ee1-4f8f-97da-dcc2fecb76f7}, ! Handle
  OS:Curve:Quadratic 20,                  ! Name
  0.77136000000000005,                    ! Coefficient1 Constant
  0.34053,                                ! Coefficient2 x
  -0.11088000000000001,                   ! Coefficient3 x**2
  0.75917999999999997,                    ! Minimum Value of x {BasedOnField A2}
  1.1387700000000001;                     ! Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {5ba10c32-63b7-48d7-9ad2-5c3717c0b909}, ! Handle
  OS:Curve:Biquadratic 16,                ! Name
  1.2364900000000001,                     ! Coefficient1 Constant
  -0.024309999999999998,                  ! Coefficient2 x
  0.00056999999999999998,                 ! Coefficient3 x**2
  -0.01434,                               ! Coefficient4 y
  0.00063000000000000003,                 ! Coefficient5 y**2
  -0.00038000000000000002,                ! Coefficient6 x*y
  17,                                     ! Minimum Value of x {BasedOnField A2}
  22,                                     ! Maximum Value of x {BasedOnField A2}
  13,                                     ! Minimum Value of y {BasedOnField A3}
  46;                                     ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {8a0e9545-95ae-4291-8f56-983c0bc4eef4}, ! Handle
  OS:Curve:Quadratic 21,                  ! Name
  1.2055,                                 ! Coefficient1 Constant
  -0.32952999999999999,                   ! Coefficient2 x
  0.12307999999999999,                    ! Coefficient3 x**2
  0.75917999999999997,                    ! Minimum Value of x {BasedOnField A2}
  1.1387700000000001;                     ! Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {9f05e7d4-b5a8-4ade-88aa-50d2336aeab9}, ! Handle
  OS:Curve:Quadratic 22,                  ! Name
  0.77100000000000002,                    ! Coefficient1 Constant
  0.22900000000000001,                    ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1;                                      ! Maximum Value of x {BasedOnField A2}

OS:Coil:Heating:Electric,
  {c0797f76-9e0a-4015-97a8-9138cc7a9e05}, ! Handle
  OS:Coil:Heating:Electric 6,             ! Name
  {e73604fb-d2cd-4a65-b299-eaf1bb62b1e9}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {a4483202-d0d1-4147-a1a8-40d44c1b4d9c}, !- Handle
  Node 8,                                 !- Name
  {e67ad40d-4c78-4150-bd9d-0c9e6a5389bb}, !- Inlet Port
  {1f595feb-284e-42b3-8441-e18ccb9ee78d}; !- Outlet Port

OS:Connection,
  {e67ad40d-4c78-4150-bd9d-0c9e6a5389bb}, !- Handle
  Connection 10,                          !- Name
  {e6bd117c-71b0-42f4-a19f-47d7a468c57c}, !- Source Object
  3,                                      !- Outlet Port
  {a4483202-d0d1-4147-a1a8-40d44c1b4d9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f595feb-284e-42b3-8441-e18ccb9ee78d}, !- Handle
  Connection 11,                          !- Name
  {a4483202-d0d1-4147-a1a8-40d44c1b4d9c}, !- Source Object
  3,                                      !- Outlet Port
  {d013c9e0-3ae4-40a3-82d9-86e8aaf11b4b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fb8360ec-a32e-4d44-abb7-43e52a5542bc}, !- Handle
  Node 9,                                 !- Name
  {719fe445-0095-47bf-b32e-1f34579e80cc}, !- Inlet Port
  {8a1e27a7-0fd9-4859-92b7-cea975027ed4}; !- Outlet Port

OS:Connection,
  {8a1e27a7-0fd9-4859-92b7-cea975027ed4}, !- Handle
  Connection 12,                          !- Name
  {fb8360ec-a32e-4d44-abb7-43e52a5542bc}, !- Source Object
  3,                                      !- Outlet Port
  {f6090b96-ab00-45f4-a44d-c6f2f0f7008e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {719fe445-0095-47bf-b32e-1f34579e80cc}, !- Handle
  Connection 13,                          !- Name
  {d013c9e0-3ae4-40a3-82d9-86e8aaf11b4b}, !- Source Object
  4,                                      !- Outlet Port
  {fb8360ec-a32e-4d44-abb7-43e52a5542bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {1d0570c2-9f40-444e-91f7-c7cbb2501708}, !- Handle
  Always On Discrete,                     !- Name
  {43c9a405-0f55-4430-bc20-f3be39d2d4a7}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {43c9a405-0f55-4430-bc20-f3be39d2d4a7}, !- Handle
  Schedule Type Limits 2,                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Ruleset,
  {f826f8cf-dff4-4107-9872-c0e6894b5452}, !- Handle
  Deck_Temperature,                       !- Name
  {d67079e9-7328-4d98-a9d4-c6d1cc99b1c4}, !- Schedule Type Limits Name
  {26ef923f-360e-4a76-9dd1-5923ede5c526}, !- Default Day Schedule Name
  {fa800978-c27c-4fa0-af81-4976c5b4882f}, !- Summer Design Day Schedule Name
  {b37d20a6-86b1-4ec9-b95c-a7b12e8cb2f4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {26ef923f-360e-4a76-9dd1-5923ede5c526}, !- Handle
  Deck_Temperature_Default,               !- Name
  {d67079e9-7328-4d98-a9d4-c6d1cc99b1c4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {fa800978-c27c-4fa0-af81-4976c5b4882f}, !- Handle
  Deck_Temperature_Summer_Design_Day,     !- Name
  {d67079e9-7328-4d98-a9d4-c6d1cc99b1c4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {b37d20a6-86b1-4ec9-b95c-a7b12e8cb2f4}, !- Handle
  Deck_Temperature_Winter_Design_Day,     !- Name
  {d67079e9-7328-4d98-a9d4-c6d1cc99b1c4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c9f814ba-7324-4425-a3ae-d74c08f45782}, !- Handle
  Hot_Water_Temperature,                  !- Name
  {3ecc4f8e-220c-4388-bb63-9684b520421b}, !- Schedule Type Limits Name
  {8c287913-4e64-42c3-aa18-a0dcf049896e}, !- Default Day Schedule Name
  {582fd2c8-2f1c-4aa2-a178-fb72e887d6dd}, !- Summer Design Day Schedule Name
  {62347c9f-cec8-4531-ac7c-610a5864ff82}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8c287913-4e64-42c3-aa18-a0dcf049896e}, !- Handle
  Hot_Water_Temperature_Default,          !- Name
  {3ecc4f8e-220c-4388-bb63-9684b520421b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {582fd2c8-2f1c-4aa2-a178-fb72e887d6dd}, !- Handle
  Hot_Water_Temperature_Summer_Design_Day, !- Name
  {3ecc4f8e-220c-4388-bb63-9684b520421b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {62347c9f-cec8-4531-ac7c-610a5864ff82}, !- Handle
  Hot_Water_Temperature_Winter_Design_Day, !- Name
  {3ecc4f8e-220c-4388-bb63-9684b520421b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {31b5a92a-bc79-42c6-8f7c-aff26c61c41c}, !- Handle
  Chilled_Water_Temperature,              !- Name
  {51555f2e-6697-453c-a10c-bd7b6169765b}, !- Schedule Type Limits Name
  {2a3f9231-3fd0-4408-b3e6-0f435b35186b}, !- Default Day Schedule Name
  {2e969e9b-7cfb-432d-8156-822b6d2f6574}, !- Summer Design Day Schedule Name
  {af71e96d-f0be-4034-b1b9-90737aec873f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2a3f9231-3fd0-4408-b3e6-0f435b35186b}, !- Handle
  Chilled_Water_Temperature_Default,      !- Name
  {51555f2e-6697-453c-a10c-bd7b6169765b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {2e969e9b-7cfb-432d-8156-822b6d2f6574}, !- Handle
  Chilled_Water_Temperature_Summer_Design_Day, !- Name
  {51555f2e-6697-453c-a10c-bd7b6169765b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {af71e96d-f0be-4034-b1b9-90737aec873f}, !- Handle
  Chilled_Water_Temperature_Winter_Design_Day, !- Name
  {51555f2e-6697-453c-a10c-bd7b6169765b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:AirLoopHVAC,
  {31a2310d-3c3a-4088-a69e-28714f71861a}, !- Handle
  VAV with Reheat,                        !- Name
  ,                                       !- Controller List Name
  {1d0570c2-9f40-444e-91f7-c7cbb2501708}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {12229388-b90e-4eea-bbe3-6469de0f02e1}, !- Supply Side Inlet Node Name
  {45237977-e47d-4b71-bcbb-6fcdd502f231}, !- Demand Side Outlet Node Name
  {b336df88-24f6-4683-8321-09296b660bef}, !- Demand Side Inlet Node A
  {d4d836ac-7efd-4138-97c6-d5665c8de23c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {59511e54-66d6-43e0-9e48-2720194af240}, !- Handle
  Node 10,                                !- Name
  {12229388-b90e-4eea-bbe3-6469de0f02e1}, !- Inlet Port
  {1d0dbc54-16cd-4389-83a1-6f994a3e43a1}; !- Outlet Port

OS:Node,
  {9bf23660-9d06-4f44-b69b-7b5180aee7b5}, !- Handle
  Node 11,                                !- Name
  {4e6b0567-e639-4d8b-835c-0e851fadd98b}, !- Inlet Port
  {d4d836ac-7efd-4138-97c6-d5665c8de23c}; !- Outlet Port

OS:Connection,
  {12229388-b90e-4eea-bbe3-6469de0f02e1}, !- Handle
  Connection 14,                          !- Name
  {31a2310d-3c3a-4088-a69e-28714f71861a}, !- Source Object
  7,                                      !- Outlet Port
  {59511e54-66d6-43e0-9e48-2720194af240}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4d836ac-7efd-4138-97c6-d5665c8de23c}, !- Handle
  Connection 16,                          !- Name
  {9bf23660-9d06-4f44-b69b-7b5180aee7b5}, !- Source Object
  3,                                      !- Outlet Port
  {31a2310d-3c3a-4088-a69e-28714f71861a}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {31d90bcf-7ad8-4a31-bd22-c37c5860a02b}, !- Handle
  Node 12,                                !- Name
  {b336df88-24f6-4683-8321-09296b660bef}, !- Inlet Port
  {53bb14cd-dc06-45d3-9825-4c462312feea}; !- Outlet Port

OS:Node,
  {1c5ca744-01f2-4007-9fcb-f82a86f8cd1b}, !- Handle
  Node 13,                                !- Name
  {c6caa81c-7cb5-4470-8e9a-aeac4707e8ba}, !- Inlet Port
  {45237977-e47d-4b71-bcbb-6fcdd502f231}; !- Outlet Port

OS:Node,
  {3f3de230-e735-4fa0-8cb0-5f71f59284e4}, !- Handle
  Node 14,                                !- Name
  {191e36f0-7de4-4562-964d-9b9c5bedf0f5}, !- Inlet Port
  {8299cc1b-503d-4b6b-a74e-ce3bd41dc1be}; !- Outlet Port

OS:Connection,
  {b336df88-24f6-4683-8321-09296b660bef}, !- Handle
  Connection 17,                          !- Name
  {31a2310d-3c3a-4088-a69e-28714f71861a}, !- Source Object
  9,                                      !- Outlet Port
  {31d90bcf-7ad8-4a31-bd22-c37c5860a02b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45237977-e47d-4b71-bcbb-6fcdd502f231}, !- Handle
  Connection 18,                          !- Name
  {1c5ca744-01f2-4007-9fcb-f82a86f8cd1b}, !- Source Object
  3,                                      !- Outlet Port
  {31a2310d-3c3a-4088-a69e-28714f71861a}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {09a641d1-37e3-41ab-b141-bc34765f721b}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {53bb14cd-dc06-45d3-9825-4c462312feea}, !- Inlet Node Name
  {e5b88ea1-4702-4e0e-8a75-6f644b24fc5c}, !- Outlet Node Name 1
  {2ff3e69e-7ae1-4e29-908a-c0a9067f107a}, !- Outlet Node Name 2
  ;                                       !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {d26228e7-2aa3-4863-8819-abef7773a38b}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {c6caa81c-7cb5-4470-8e9a-aeac4707e8ba}, !- Outlet Node Name
  {79d36070-8ab4-4b89-afd8-a89588a30558}, !- Inlet Node Name 1
  {eb640710-0f19-43eb-b95c-b2849831695b}, !- Inlet Node Name 2
  ;                                       !- Inlet Node Name 3

OS:Connection,
  {53bb14cd-dc06-45d3-9825-4c462312feea}, !- Handle
  Connection 19,                          !- Name
  {31d90bcf-7ad8-4a31-bd22-c37c5860a02b}, !- Source Object
  3,                                      !- Outlet Port
  {09a641d1-37e3-41ab-b141-bc34765f721b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6caa81c-7cb5-4470-8e9a-aeac4707e8ba}, !- Handle
  Connection 22,                          !- Name
  {d26228e7-2aa3-4863-8819-abef7773a38b}, !- Source Object
  2,                                      !- Outlet Port
  {1c5ca744-01f2-4007-9fcb-f82a86f8cd1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2eec1907-858a-4523-9734-52fa2af292bc}, !- Handle
  {31a2310d-3c3a-4088-a69e-28714f71861a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  12.8,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:VariableVolume,
  {6fefda81-93ee-4e69-bfca-c7a18d815033}, !- Handle
  Fan Variable Volume 1,                  !- Name
  {1d0570c2-9f40-444e-91f7-c7cbb2501708}, !- Availability Schedule Name
  0.6045,                                 !- Fan Efficiency
  500,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {904dee89-a4d8-42bd-b542-1f3e393062dd}, !- Air Inlet Node Name
  {4e6b0567-e639-4d8b-835c-0e851fadd98b}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {9f7eddc5-190c-4dca-9f64-89d9e89a5837}, !- Handle
  Coil Heating Water 1,                   !- Name
  {1d0570c2-9f40-444e-91f7-c7cbb2501708}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4e506081-abec-4567-9d90-30f570ca8353}, !- Water Inlet Node Name
  {3431ef6b-5fd0-4855-bd0f-db4fed8f6f7a}, !- Water Outlet Node Name
  {cfc97991-ecc2-4a30-9215-75953eb6bd36}, !- Air Inlet Node Name
  {1b53a7aa-e2e4-452c-907e-02e3342b1414}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Coil:Cooling:Water,
  {8916d943-14e6-4e98-adb4-1be089adfd29}, !- Handle
  Coil Cooling Water 1,                   !- Name
  {1d0570c2-9f40-444e-91f7-c7cbb2501708}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {75ae1acf-4d0d-4052-97f2-165d307bc825}, !- Water Inlet Node Name
  {2fc5a327-3f16-4702-9c73-6d6e55eec536}, !- Water Outlet Node Name
  {cfe4a1c5-7c7f-4113-af64-1dca6722c8bf}, !- Air Inlet Node Name
  {570e64cd-79c1-4173-bb41-6d9424fa6560}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:SetpointManager:Scheduled,
  {8be03893-ad56-4897-b9cb-1e252c34330e}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {f826f8cf-dff4-4107-9872-c0e6894b5452}, !- Schedule Name
  {9bf23660-9d06-4f44-b69b-7b5180aee7b5}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {d67079e9-7328-4d98-a9d4-c6d1cc99b1c4}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Controller:OutdoorAir,
  {c6df73c9-f975-42fb-96e2-fb9a6879608c}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {11be7029-579b-4a9a-9775-0cc08d1a4f9f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {11be7029-579b-4a9a-9775-0cc08d1a4f9f}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {1d0570c2-9f40-444e-91f7-c7cbb2501708}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {df28d642-cf33-4e0a-8ae5-99300001aa95}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {c6df73c9-f975-42fb-96e2-fb9a6879608c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1bf47ac9-d0f0-4f28-a795-fc225c607386}, !- Mixed Air Node Name
  {3d88e322-c825-4853-b275-6a0a04039664}, !- Outdoor Air Stream Node Name
  {37b8d843-52d6-4e5f-b16c-aabfb41d2d28}, !- Relief Air Stream Node Name
  {1d0dbc54-16cd-4389-83a1-6f994a3e43a1}; !- Return Air Stream Node Name

OS:Node,
  {cc4ded9d-0a28-4dc3-a3b9-feb2d0e54bd2}, !- Handle
  Node 15,                                !- Name
  ,                                       !- Inlet Port
  {3d88e322-c825-4853-b275-6a0a04039664}; !- Outlet Port

OS:Connection,
  {3d88e322-c825-4853-b275-6a0a04039664}, !- Handle
  Connection 23,                          !- Name
  {cc4ded9d-0a28-4dc3-a3b9-feb2d0e54bd2}, !- Source Object
  3,                                      !- Outlet Port
  {df28d642-cf33-4e0a-8ae5-99300001aa95}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4050aa45-612e-43e9-9a01-ed06580fa1c4}, !- Handle
  Node 16,                                !- Name
  {37b8d843-52d6-4e5f-b16c-aabfb41d2d28}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {37b8d843-52d6-4e5f-b16c-aabfb41d2d28}, !- Handle
  Connection 24,                          !- Name
  {df28d642-cf33-4e0a-8ae5-99300001aa95}, !- Source Object
  7,                                      !- Outlet Port
  {4050aa45-612e-43e9-9a01-ed06580fa1c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d0dbc54-16cd-4389-83a1-6f994a3e43a1}, !- Handle
  Connection 15,                          !- Name
  {59511e54-66d6-43e0-9e48-2720194af240}, !- Source Object
  3,                                      !- Outlet Port
  {df28d642-cf33-4e0a-8ae5-99300001aa95}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {5f474dff-b953-4006-ae23-c137691c7f46}, !- Handle
  Node 17,                                !- Name
  {1bf47ac9-d0f0-4f28-a795-fc225c607386}, !- Inlet Port
  {cfe4a1c5-7c7f-4113-af64-1dca6722c8bf}; !- Outlet Port

OS:Connection,
  {1bf47ac9-d0f0-4f28-a795-fc225c607386}, !- Handle
  Connection 25,                          !- Name
  {df28d642-cf33-4e0a-8ae5-99300001aa95}, !- Source Object
  5,                                      !- Outlet Port
  {5f474dff-b953-4006-ae23-c137691c7f46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfe4a1c5-7c7f-4113-af64-1dca6722c8bf}, !- Handle
  Connection 26,                          !- Name
  {5f474dff-b953-4006-ae23-c137691c7f46}, !- Source Object
  3,                                      !- Outlet Port
  {8916d943-14e6-4e98-adb4-1be089adfd29}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7aa676ea-206b-468e-955c-d66ad9c488e7}, !- Handle
  Node 18,                                !- Name
  {570e64cd-79c1-4173-bb41-6d9424fa6560}, !- Inlet Port
  {cfc97991-ecc2-4a30-9215-75953eb6bd36}; !- Outlet Port

OS:Connection,
  {570e64cd-79c1-4173-bb41-6d9424fa6560}, !- Handle
  Connection 27,                          !- Name
  {8916d943-14e6-4e98-adb4-1be089adfd29}, !- Source Object
  13,                                     !- Outlet Port
  {7aa676ea-206b-468e-955c-d66ad9c488e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfc97991-ecc2-4a30-9215-75953eb6bd36}, !- Handle
  Connection 28,                          !- Name
  {7aa676ea-206b-468e-955c-d66ad9c488e7}, !- Source Object
  3,                                      !- Outlet Port
  {9f7eddc5-190c-4dca-9f64-89d9e89a5837}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {5abc87b7-02e9-408c-bc8f-9b8c497b5f0e}, !- Handle
  Node 19,                                !- Name
  {1b53a7aa-e2e4-452c-907e-02e3342b1414}, !- Inlet Port
  {904dee89-a4d8-42bd-b542-1f3e393062dd}; !- Outlet Port

OS:Connection,
  {1b53a7aa-e2e4-452c-907e-02e3342b1414}, !- Handle
  Connection 29,                          !- Name
  {9f7eddc5-190c-4dca-9f64-89d9e89a5837}, !- Source Object
  8,                                      !- Outlet Port
  {5abc87b7-02e9-408c-bc8f-9b8c497b5f0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {904dee89-a4d8-42bd-b542-1f3e393062dd}, !- Handle
  Connection 30,                          !- Name
  {5abc87b7-02e9-408c-bc8f-9b8c497b5f0e}, !- Source Object
  3,                                      !- Outlet Port
  {6fefda81-93ee-4e69-bfca-c7a18d815033}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {4e6b0567-e639-4d8b-835c-0e851fadd98b}, !- Handle
  Connection 31,                          !- Name
  {6fefda81-93ee-4e69-bfca-c7a18d815033}, !- Source Object
  17,                                     !- Outlet Port
  {9bf23660-9d06-4f44-b69b-7b5180aee7b5}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {65ae5464-1aa3-4c3f-8923-f5d455d8b4a7}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {cf3ffe36-ccda-462c-85b7-95ab6e9c2422}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {dfbe50ae-3972-48cc-9200-7b042baaf80c}, !- Plant Side Inlet Node Name
  {82a701b1-a41d-4ecd-a981-b4cfbf5b8a7d}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {575049f9-d642-40c5-aab2-8df6458dd085}, !- Demand Side Inlet Node Name
  {51d686ad-61a9-446d-807e-9570c496cfd0}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {8ca7f5ac-91b2-49a1-b5bd-6b787ed1f998}, !- Handle
  {65ae5464-1aa3-4c3f-8923-f5d455d8b4a7}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {704c6d56-ddc0-4825-97cd-3227c6414caf}, !- Handle
  Node 20,                                !- Name
  {dfbe50ae-3972-48cc-9200-7b042baaf80c}, !- Inlet Port
  {ee17f053-6cea-49ee-97e3-4edd103f7710}; !- Outlet Port

OS:Node,
  {cf3ffe36-ccda-462c-85b7-95ab6e9c2422}, !- Handle
  Node 21,                                !- Name
  {06046b6e-13fa-4702-aad6-b4449985a7ee}, !- Inlet Port
  {82a701b1-a41d-4ecd-a981-b4cfbf5b8a7d}; !- Outlet Port

OS:Node,
  {b6dff131-9803-4c6e-a85d-d9bbf632be24}, !- Handle
  Node 22,                                !- Name
  {3756e489-0e99-4730-82e8-7673ff7ebd01}, !- Inlet Port
  {957571e6-85e0-47c6-a258-07fc8c74f71f}; !- Outlet Port

OS:Connector:Mixer,
  {75c47d07-9ab1-405e-85fe-f1afb7fd9399}, !- Handle
  Connector Mixer 1,                      !- Name
  {9eae0e61-47e8-4083-98e5-7058d799a6e4}, !- Outlet Branch Name
  {685fe530-301d-4fe3-8ebc-08540e666dbe}, !- Inlet Branch Name 1
  {9df42572-46c7-43f9-9a9f-8be9a80b5286}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {7e4c936d-f2da-41f4-b72e-1d45c5b575eb}, !- Handle
  Connector Splitter 1,                   !- Name
  {fd7bf8a5-f396-4441-a714-569ba8c67c3a}, !- Inlet Branch Name
  {3756e489-0e99-4730-82e8-7673ff7ebd01}, !- Outlet Branch Name 1
  {f299e37e-fe93-498a-a53e-0eb4b6e34bbc}; !- Outlet Branch Name 2

OS:Connection,
  {dfbe50ae-3972-48cc-9200-7b042baaf80c}, !- Handle
  Connection 32,                          !- Name
  {65ae5464-1aa3-4c3f-8923-f5d455d8b4a7}, !- Source Object
  11,                                     !- Outlet Port
  {704c6d56-ddc0-4825-97cd-3227c6414caf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3756e489-0e99-4730-82e8-7673ff7ebd01}, !- Handle
  Connection 34,                          !- Name
  {7e4c936d-f2da-41f4-b72e-1d45c5b575eb}, !- Source Object
  3,                                      !- Outlet Port
  {b6dff131-9803-4c6e-a85d-d9bbf632be24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82a701b1-a41d-4ecd-a981-b4cfbf5b8a7d}, !- Handle
  Connection 37,                          !- Name
  {cf3ffe36-ccda-462c-85b7-95ab6e9c2422}, !- Source Object
  3,                                      !- Outlet Port
  {65ae5464-1aa3-4c3f-8923-f5d455d8b4a7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b25222af-3543-47b3-a1bf-a2b95005ca75}, !- Handle
  Node 23,                                !- Name
  {575049f9-d642-40c5-aab2-8df6458dd085}, !- Inlet Port
  {cbfde1dc-9a1e-4ce1-97db-b5773458a1b7}; !- Outlet Port

OS:Node,
  {b2bd3628-b679-499d-b51a-b8daa0008d22}, !- Handle
  Node 24,                                !- Name
  {cfef4267-04a5-4ad5-88a9-7c2dfcc04fb6}, !- Inlet Port
  {51d686ad-61a9-446d-807e-9570c496cfd0}; !- Outlet Port

OS:Node,
  {9e7b2382-8e7f-497c-9aba-14456b401460}, !- Handle
  Node 25,                                !- Name
  {d7830d53-934e-4e2d-bac4-feac19891caf}, !- Inlet Port
  {9eda724b-befc-4c4e-b851-9dcf4d755496}; !- Outlet Port

OS:Connector:Mixer,
  {be05303d-bbbd-48fc-8718-218d6ecc7ff2}, !- Handle
  Connector Mixer 2,                      !- Name
  {154ea781-10e9-4c52-ac1c-12092ee2dabe}, !- Outlet Branch Name
  {bf93330d-1358-40af-bcf0-61d41a6fb8d3}, !- Inlet Branch Name 1
  {21f8ccca-73cb-4a44-8100-0b61e31a9f73}, !- Inlet Branch Name 2
  {851f74c9-4705-4bfd-bb2e-b92a69f90cb7}, !- Inlet Branch Name 3
  {8b6cec10-9935-4e8d-bf84-248646af25a2}, !- Inlet Branch Name 4
  {5af0f71f-4a2f-40f8-84fb-e24465bd149f}; !- Inlet Branch Name 5

OS:Connector:Splitter,
  {ab47b53d-e20a-4a60-98b3-3204b73037a5}, !- Handle
  Connector Splitter 2,                   !- Name
  {0f9eb2d0-fc1f-4b3c-8cac-08821eca2e65}, !- Inlet Branch Name
  {d7830d53-934e-4e2d-bac4-feac19891caf}, !- Outlet Branch Name 1
  {c9173e1c-7c00-4baa-a4cb-bf9b5d0466b0}, !- Outlet Branch Name 2
  {84a69204-2d8a-4fb1-8bc5-ef4d16778da7}, !- Outlet Branch Name 3
  {e7400925-b6e7-41d0-b625-74994917fa15}, !- Outlet Branch Name 4
  {a083779e-08e9-4009-8635-2eebedc21d61}; !- Outlet Branch Name 5

OS:Connection,
  {575049f9-d642-40c5-aab2-8df6458dd085}, !- Handle
  Connection 38,                          !- Name
  {65ae5464-1aa3-4c3f-8923-f5d455d8b4a7}, !- Source Object
  14,                                     !- Outlet Port
  {b25222af-3543-47b3-a1bf-a2b95005ca75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7830d53-934e-4e2d-bac4-feac19891caf}, !- Handle
  Connection 40,                          !- Name
  {ab47b53d-e20a-4a60-98b3-3204b73037a5}, !- Source Object
  3,                                      !- Outlet Port
  {9e7b2382-8e7f-497c-9aba-14456b401460}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51d686ad-61a9-446d-807e-9570c496cfd0}, !- Handle
  Connection 43,                          !- Name
  {b2bd3628-b679-499d-b51a-b8daa0008d22}, !- Source Object
  3,                                      !- Outlet Port
  {65ae5464-1aa3-4c3f-8923-f5d455d8b4a7}, !- Target Object
  15;                                     !- Inlet Port

OS:Pump:VariableSpeed,
  {bd24aa5d-dc35-4a8f-8f16-fc965cd90af4}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {ee17f053-6cea-49ee-97e3-4edd103f7710}, !- Inlet Node Name
  {1c37404f-a5a3-4222-a19d-76a2e7fc828f}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

OS:Boiler:HotWater,
  {95afebb5-e33a-4bc7-a4e8-13516c067505}, !- Handle
  Boiler Hot Water 1,                     !- Name
  ,                                       !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {e2fda509-4b5c-4b47-bd25-56be0d4dc4c8}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {957571e6-85e0-47c6-a258-07fc8c74f71f}, !- Boiler Water Inlet Node Name
  {de7c5c5d-0e08-4425-8727-31286c9b796e}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1;                                      !- Sizing Factor

OS:Curve:Biquadratic,
  {e2fda509-4b5c-4b47-bd25-56be0d4dc4c8}, !- Handle
  Boiler Efficiency,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {25c6a848-6c8f-44d3-adac-357a4a773fc5}, !- Handle
  Node 26,                                !- Name
  {1c37404f-a5a3-4222-a19d-76a2e7fc828f}, !- Inlet Port
  {fd7bf8a5-f396-4441-a714-569ba8c67c3a}; !- Outlet Port

OS:Connection,
  {ee17f053-6cea-49ee-97e3-4edd103f7710}, !- Handle
  Connection 33,                          !- Name
  {704c6d56-ddc0-4825-97cd-3227c6414caf}, !- Source Object
  3,                                      !- Outlet Port
  {bd24aa5d-dc35-4a8f-8f16-fc965cd90af4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c37404f-a5a3-4222-a19d-76a2e7fc828f}, !- Handle
  Connection 44,                          !- Name
  {bd24aa5d-dc35-4a8f-8f16-fc965cd90af4}, !- Source Object
  3,                                      !- Outlet Port
  {25c6a848-6c8f-44d3-adac-357a4a773fc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd7bf8a5-f396-4441-a714-569ba8c67c3a}, !- Handle
  Connection 45,                          !- Name
  {25c6a848-6c8f-44d3-adac-357a4a773fc5}, !- Source Object
  3,                                      !- Outlet Port
  {7e4c936d-f2da-41f4-b72e-1d45c5b575eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d8804ffb-0c02-4e9d-bec5-732ab412d64d}, !- Handle
  Node 27,                                !- Name
  {de7c5c5d-0e08-4425-8727-31286c9b796e}, !- Inlet Port
  {685fe530-301d-4fe3-8ebc-08540e666dbe}; !- Outlet Port

OS:Connection,
  {957571e6-85e0-47c6-a258-07fc8c74f71f}, !- Handle
  Connection 35,                          !- Name
  {b6dff131-9803-4c6e-a85d-d9bbf632be24}, !- Source Object
  3,                                      !- Outlet Port
  {95afebb5-e33a-4bc7-a4e8-13516c067505}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {de7c5c5d-0e08-4425-8727-31286c9b796e}, !- Handle
  Connection 46,                          !- Name
  {95afebb5-e33a-4bc7-a4e8-13516c067505}, !- Source Object
  13,                                     !- Outlet Port
  {d8804ffb-0c02-4e9d-bec5-732ab412d64d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {685fe530-301d-4fe3-8ebc-08540e666dbe}, !- Handle
  Connection 47,                          !- Name
  {d8804ffb-0c02-4e9d-bec5-732ab412d64d}, !- Source Object
  3,                                      !- Outlet Port
  {75c47d07-9ab1-405e-85fe-f1afb7fd9399}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f510e3e3-7cee-4f15-9085-b23484c64a36}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {b26b8939-57d2-40d8-b963-20b072193f6a}, !- Inlet Node Name
  {ffc2976f-13da-4caf-8973-4b38e90fb427}; !- Outlet Node Name

OS:Node,
  {3fc3a05c-829f-4de4-9f6c-37d827d5a3fa}, !- Handle
  Node 28,                                !- Name
  {f299e37e-fe93-498a-a53e-0eb4b6e34bbc}, !- Inlet Port
  {b26b8939-57d2-40d8-b963-20b072193f6a}; !- Outlet Port

OS:Connection,
  {f299e37e-fe93-498a-a53e-0eb4b6e34bbc}, !- Handle
  Connection 48,                          !- Name
  {7e4c936d-f2da-41f4-b72e-1d45c5b575eb}, !- Source Object
  4,                                      !- Outlet Port
  {3fc3a05c-829f-4de4-9f6c-37d827d5a3fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {09fbabed-3617-4d65-9639-edbb06f14f1b}, !- Handle
  Node 29,                                !- Name
  {ffc2976f-13da-4caf-8973-4b38e90fb427}, !- Inlet Port
  {9df42572-46c7-43f9-9a9f-8be9a80b5286}; !- Outlet Port

OS:Connection,
  {b26b8939-57d2-40d8-b963-20b072193f6a}, !- Handle
  Connection 49,                          !- Name
  {3fc3a05c-829f-4de4-9f6c-37d827d5a3fa}, !- Source Object
  3,                                      !- Outlet Port
  {f510e3e3-7cee-4f15-9085-b23484c64a36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffc2976f-13da-4caf-8973-4b38e90fb427}, !- Handle
  Connection 50,                          !- Name
  {f510e3e3-7cee-4f15-9085-b23484c64a36}, !- Source Object
  3,                                      !- Outlet Port
  {09fbabed-3617-4d65-9639-edbb06f14f1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9df42572-46c7-43f9-9a9f-8be9a80b5286}, !- Handle
  Connection 51,                          !- Name
  {09fbabed-3617-4d65-9639-edbb06f14f1b}, !- Source Object
  3,                                      !- Outlet Port
  {75c47d07-9ab1-405e-85fe-f1afb7fd9399}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ea712f0b-f36e-4bc2-9b1d-221e8227abe8}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {9eda724b-befc-4c4e-b851-9dcf4d755496}, !- Inlet Node Name
  {da084788-7b8f-41e6-9f44-237614832642}; !- Outlet Node Name

OS:Node,
  {d7f0341d-55c8-444b-90d2-ed1722aa2c6d}, !- Handle
  Node 30,                                !- Name
  {da084788-7b8f-41e6-9f44-237614832642}, !- Inlet Port
  {bf93330d-1358-40af-bcf0-61d41a6fb8d3}; !- Outlet Port

OS:Connection,
  {9eda724b-befc-4c4e-b851-9dcf4d755496}, !- Handle
  Connection 41,                          !- Name
  {9e7b2382-8e7f-497c-9aba-14456b401460}, !- Source Object
  3,                                      !- Outlet Port
  {ea712f0b-f36e-4bc2-9b1d-221e8227abe8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da084788-7b8f-41e6-9f44-237614832642}, !- Handle
  Connection 52,                          !- Name
  {ea712f0b-f36e-4bc2-9b1d-221e8227abe8}, !- Source Object
  3,                                      !- Outlet Port
  {d7f0341d-55c8-444b-90d2-ed1722aa2c6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf93330d-1358-40af-bcf0-61d41a6fb8d3}, !- Handle
  Connection 53,                          !- Name
  {d7f0341d-55c8-444b-90d2-ed1722aa2c6d}, !- Source Object
  3,                                      !- Outlet Port
  {be05303d-bbbd-48fc-8718-218d6ecc7ff2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c6062b72-330b-46b6-a51e-2ce110603642}, !- Handle
  Node 31,                                !- Name
  {c9173e1c-7c00-4baa-a4cb-bf9b5d0466b0}, !- Inlet Port
  {4e506081-abec-4567-9d90-30f570ca8353}; !- Outlet Port

OS:Connection,
  {c9173e1c-7c00-4baa-a4cb-bf9b5d0466b0}, !- Handle
  Connection 54,                          !- Name
  {ab47b53d-e20a-4a60-98b3-3204b73037a5}, !- Source Object
  4,                                      !- Outlet Port
  {c6062b72-330b-46b6-a51e-2ce110603642}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ed23fdf9-9e65-40c2-9da5-8db12aea6681}, !- Handle
  Node 32,                                !- Name
  {3431ef6b-5fd0-4855-bd0f-db4fed8f6f7a}, !- Inlet Port
  {21f8ccca-73cb-4a44-8100-0b61e31a9f73}; !- Outlet Port

OS:Connection,
  {4e506081-abec-4567-9d90-30f570ca8353}, !- Handle
  Connection 55,                          !- Name
  {c6062b72-330b-46b6-a51e-2ce110603642}, !- Source Object
  3,                                      !- Outlet Port
  {9f7eddc5-190c-4dca-9f64-89d9e89a5837}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3431ef6b-5fd0-4855-bd0f-db4fed8f6f7a}, !- Handle
  Connection 56,                          !- Name
  {9f7eddc5-190c-4dca-9f64-89d9e89a5837}, !- Source Object
  6,                                      !- Outlet Port
  {ed23fdf9-9e65-40c2-9da5-8db12aea6681}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21f8ccca-73cb-4a44-8100-0b61e31a9f73}, !- Handle
  Connection 57,                          !- Name
  {ed23fdf9-9e65-40c2-9da5-8db12aea6681}, !- Source Object
  3,                                      !- Outlet Port
  {be05303d-bbbd-48fc-8718-218d6ecc7ff2}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {f914e831-7b46-475b-b10e-84d2ad03bddb}, !- Handle
  Controller Water Coil 1,                !- Name
  {9f7eddc5-190c-4dca-9f64-89d9e89a5837}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  {5abc87b7-02e9-408c-bc8f-9b8c497b5f0e}, !- Sensor Node Name
  {c6062b72-330b-46b6-a51e-2ce110603642}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Pipe:Adiabatic,
  {fc54aae2-2200-4ec1-a75d-5725a6d78585}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {cbfde1dc-9a1e-4ce1-97db-b5773458a1b7}, !- Inlet Node Name
  {566dd250-8bfe-407c-a604-ba75dcbc9915}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {7dc96a51-07d4-46b6-8b4c-2bfdde3a3237}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {7010852f-c643-45d7-86a0-5266794603c1}, !- Inlet Node Name
  {cfef4267-04a5-4ad5-88a9-7c2dfcc04fb6}; !- Outlet Node Name

OS:Node,
  {32c38d76-668c-4f0e-8957-c5a7e4afcee3}, !- Handle
  Node 33,                                !- Name
  {154ea781-10e9-4c52-ac1c-12092ee2dabe}, !- Inlet Port
  {7010852f-c643-45d7-86a0-5266794603c1}; !- Outlet Port

OS:Connection,
  {154ea781-10e9-4c52-ac1c-12092ee2dabe}, !- Handle
  Connection 42,                          !- Name
  {be05303d-bbbd-48fc-8718-218d6ecc7ff2}, !- Source Object
  2,                                      !- Outlet Port
  {32c38d76-668c-4f0e-8957-c5a7e4afcee3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7010852f-c643-45d7-86a0-5266794603c1}, !- Handle
  Connection 58,                          !- Name
  {32c38d76-668c-4f0e-8957-c5a7e4afcee3}, !- Source Object
  3,                                      !- Outlet Port
  {7dc96a51-07d4-46b6-8b4c-2bfdde3a3237}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfef4267-04a5-4ad5-88a9-7c2dfcc04fb6}, !- Handle
  Connection 59,                          !- Name
  {7dc96a51-07d4-46b6-8b4c-2bfdde3a3237}, !- Source Object
  3,                                      !- Outlet Port
  {b2bd3628-b679-499d-b51a-b8daa0008d22}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7ed918a1-330d-4918-875f-4086ac9c0f94}, !- Handle
  Node 34,                                !- Name
  {566dd250-8bfe-407c-a604-ba75dcbc9915}, !- Inlet Port
  {0f9eb2d0-fc1f-4b3c-8cac-08821eca2e65}; !- Outlet Port

OS:Connection,
  {cbfde1dc-9a1e-4ce1-97db-b5773458a1b7}, !- Handle
  Connection 39,                          !- Name
  {b25222af-3543-47b3-a1bf-a2b95005ca75}, !- Source Object
  3,                                      !- Outlet Port
  {fc54aae2-2200-4ec1-a75d-5725a6d78585}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {566dd250-8bfe-407c-a604-ba75dcbc9915}, !- Handle
  Connection 60,                          !- Name
  {fc54aae2-2200-4ec1-a75d-5725a6d78585}, !- Source Object
  3,                                      !- Outlet Port
  {7ed918a1-330d-4918-875f-4086ac9c0f94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f9eb2d0-fc1f-4b3c-8cac-08821eca2e65}, !- Handle
  Connection 61,                          !- Name
  {7ed918a1-330d-4918-875f-4086ac9c0f94}, !- Source Object
  3,                                      !- Outlet Port
  {ab47b53d-e20a-4a60-98b3-3204b73037a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {aa97475b-c66d-4281-9e4b-9fd2d4681d13}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {7bb3bc01-b9c4-4d20-b840-aa20ad296dc1}, !- Inlet Node Name
  {06046b6e-13fa-4702-aad6-b4449985a7ee}; !- Outlet Node Name

OS:Node,
  {cad4de01-a615-4d24-bc5b-75c16dd0bf11}, !- Handle
  Node 35,                                !- Name
  {9eae0e61-47e8-4083-98e5-7058d799a6e4}, !- Inlet Port
  {7bb3bc01-b9c4-4d20-b840-aa20ad296dc1}; !- Outlet Port

OS:Connection,
  {9eae0e61-47e8-4083-98e5-7058d799a6e4}, !- Handle
  Connection 36,                          !- Name
  {75c47d07-9ab1-405e-85fe-f1afb7fd9399}, !- Source Object
  2,                                      !- Outlet Port
  {cad4de01-a615-4d24-bc5b-75c16dd0bf11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bb3bc01-b9c4-4d20-b840-aa20ad296dc1}, !- Handle
  Connection 62,                          !- Name
  {cad4de01-a615-4d24-bc5b-75c16dd0bf11}, !- Source Object
  3,                                      !- Outlet Port
  {aa97475b-c66d-4281-9e4b-9fd2d4681d13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06046b6e-13fa-4702-aad6-b4449985a7ee}, !- Handle
  Connection 63,                          !- Name
  {aa97475b-c66d-4281-9e4b-9fd2d4681d13}, !- Source Object
  3,                                      !- Outlet Port
  {cf3ffe36-ccda-462c-85b7-95ab6e9c2422}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {1e9a928f-701b-460e-8f9f-8b7f86fce13d}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {c9f814ba-7324-4425-a3ae-d74c08f45782}, !- Schedule Name
  {cf3ffe36-ccda-462c-85b7-95ab6e9c2422}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {3ecc4f8e-220c-4388-bb63-9684b520421b}, !- Handle
  Temperature 50,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:PlantLoop,
  {3eceefbb-f6d5-4665-a5f5-9058309b7c41}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {e07c584b-3406-496c-9c13-23772f22a9d0}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {e3bab80e-01d5-4025-b7ac-5de0d9383762}, !- Plant Side Inlet Node Name
  {527d14e9-8869-4681-bd49-9e5b41d9956f}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {aecebd12-0616-40dc-9f50-a04e3bc13072}, !- Demand Side Inlet Node Name
  {48b9ce73-0afa-4047-ba41-4718218d4458}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {1f6085fc-d412-4f68-bc19-263ba5e11080}, !- Handle
  {3eceefbb-f6d5-4665-a5f5-9058309b7c41}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  7.22,                                   !- Design Loop Exit Temperature {C}
  6.67,                                   !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {ade60ff1-6aa6-45bb-80c3-124b1630e5be}, !- Handle
  Node 36,                                !- Name
  {e3bab80e-01d5-4025-b7ac-5de0d9383762}, !- Inlet Port
  {c22d9db4-ab0d-43e9-b5de-6b706587f59e}; !- Outlet Port

OS:Node,
  {e07c584b-3406-496c-9c13-23772f22a9d0}, !- Handle
  Node 37,                                !- Name
  {62363bfb-9421-4234-aef8-acab623cea36}, !- Inlet Port
  {527d14e9-8869-4681-bd49-9e5b41d9956f}; !- Outlet Port

OS:Node,
  {7e9fd432-d449-4abf-91f6-50c964d1e313}, !- Handle
  Node 38,                                !- Name
  {5924a99e-ff40-4f8a-8e8d-66b6e39f729f}, !- Inlet Port
  {612d5b15-246c-43de-b36d-8bb76441e4f7}; !- Outlet Port

OS:Connector:Mixer,
  {ee475209-bb00-4a51-af07-426212838f14}, !- Handle
  Connector Mixer 3,                      !- Name
  {8fe54eb8-9518-4992-bb7a-a802063f1ef3}, !- Outlet Branch Name
  {a5b6a6ba-7673-4d80-bb95-f6c239535db7}, !- Inlet Branch Name 1
  {9b65978a-a1d0-428f-a479-bd5d91d63765}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {5e610ac5-4a14-4ab3-ac96-05fb7d1d3b85}, !- Handle
  Connector Splitter 3,                   !- Name
  {8d703437-8b80-4c49-9fbe-06b4b2d9d903}, !- Inlet Branch Name
  {5924a99e-ff40-4f8a-8e8d-66b6e39f729f}, !- Outlet Branch Name 1
  {a3ef997f-dd4a-413a-af64-5aaab085ad27}; !- Outlet Branch Name 2

OS:Connection,
  {e3bab80e-01d5-4025-b7ac-5de0d9383762}, !- Handle
  Connection 64,                          !- Name
  {3eceefbb-f6d5-4665-a5f5-9058309b7c41}, !- Source Object
  11,                                     !- Outlet Port
  {ade60ff1-6aa6-45bb-80c3-124b1630e5be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5924a99e-ff40-4f8a-8e8d-66b6e39f729f}, !- Handle
  Connection 66,                          !- Name
  {5e610ac5-4a14-4ab3-ac96-05fb7d1d3b85}, !- Source Object
  3,                                      !- Outlet Port
  {7e9fd432-d449-4abf-91f6-50c964d1e313}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {527d14e9-8869-4681-bd49-9e5b41d9956f}, !- Handle
  Connection 69,                          !- Name
  {e07c584b-3406-496c-9c13-23772f22a9d0}, !- Source Object
  3,                                      !- Outlet Port
  {3eceefbb-f6d5-4665-a5f5-9058309b7c41}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c151e8f2-afbd-4aeb-b548-2428e882d4e7}, !- Handle
  Node 39,                                !- Name
  {aecebd12-0616-40dc-9f50-a04e3bc13072}, !- Inlet Port
  {3e000814-fc0c-473b-8a6f-5ecff06d5809}; !- Outlet Port

OS:Node,
  {ea754024-96cb-4932-844f-d64f2fbc6b75}, !- Handle
  Node 40,                                !- Name
  {ce03d99e-88f4-4d56-8ec4-92940b4ea93c}, !- Inlet Port
  {48b9ce73-0afa-4047-ba41-4718218d4458}; !- Outlet Port

OS:Node,
  {ef025601-f337-40cb-8c5e-68ca3aea6c5b}, !- Handle
  Node 41,                                !- Name
  {0eeb7463-4178-4f91-8bae-d9a32e743e77}, !- Inlet Port
  {75ae1acf-4d0d-4052-97f2-165d307bc825}; !- Outlet Port

OS:Connector:Mixer,
  {8fdfd1a4-ac35-4336-8f97-ff0c47bdb657}, !- Handle
  Connector Mixer 4,                      !- Name
  {316940b6-94a1-4bea-8ffa-ebdb22762be7}, !- Outlet Branch Name
  {6c778847-d616-4a43-a058-f1a43610bf52}, !- Inlet Branch Name 1
  {d9a74d86-2be5-4ec0-b471-17632b80b695}, !- Inlet Branch Name 2
  {54d1279e-46f7-4c29-89ba-e609b59f76f1}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {ac0721be-b697-404b-8ba6-96a413012e3c}, !- Handle
  Connector Splitter 4,                   !- Name
  {0703dc33-2db2-47ee-8b04-17ecdc582636}, !- Inlet Branch Name
  {0eeb7463-4178-4f91-8bae-d9a32e743e77}, !- Outlet Branch Name 1
  {1e21fbde-73f0-4edb-bd26-2c92fa431648}, !- Outlet Branch Name 2
  {3d8fa57d-bfd8-42cf-9b50-14709b9b8183}; !- Outlet Branch Name 3

OS:Connection,
  {aecebd12-0616-40dc-9f50-a04e3bc13072}, !- Handle
  Connection 70,                          !- Name
  {3eceefbb-f6d5-4665-a5f5-9058309b7c41}, !- Source Object
  14,                                     !- Outlet Port
  {c151e8f2-afbd-4aeb-b548-2428e882d4e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0eeb7463-4178-4f91-8bae-d9a32e743e77}, !- Handle
  Connection 72,                          !- Name
  {ac0721be-b697-404b-8ba6-96a413012e3c}, !- Source Object
  3,                                      !- Outlet Port
  {ef025601-f337-40cb-8c5e-68ca3aea6c5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48b9ce73-0afa-4047-ba41-4718218d4458}, !- Handle
  Connection 75,                          !- Name
  {ea754024-96cb-4932-844f-d64f2fbc6b75}, !- Source Object
  3,                                      !- Outlet Port
  {3eceefbb-f6d5-4665-a5f5-9058309b7c41}, !- Target Object
  15;                                     !- Inlet Port

OS:Pump:VariableSpeed,
  {7d9935ea-a436-41f2-8c53-5835a87e7a90}, !- Handle
  Pump Variable Speed 2,                  !- Name
  {c22d9db4-ab0d-43e9-b5de-6b706587f59e}, !- Inlet Node Name
  {4cee5112-4472-4b96-a543-2b83fb1c6682}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

OS:Node,
  {192bbeed-eeec-440e-a560-92d801e520b1}, !- Handle
  Node 42,                                !- Name
  {4cee5112-4472-4b96-a543-2b83fb1c6682}, !- Inlet Port
  {8d703437-8b80-4c49-9fbe-06b4b2d9d903}; !- Outlet Port

OS:Connection,
  {c22d9db4-ab0d-43e9-b5de-6b706587f59e}, !- Handle
  Connection 65,                          !- Name
  {ade60ff1-6aa6-45bb-80c3-124b1630e5be}, !- Source Object
  3,                                      !- Outlet Port
  {7d9935ea-a436-41f2-8c53-5835a87e7a90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cee5112-4472-4b96-a543-2b83fb1c6682}, !- Handle
  Connection 76,                          !- Name
  {7d9935ea-a436-41f2-8c53-5835a87e7a90}, !- Source Object
  3,                                      !- Outlet Port
  {192bbeed-eeec-440e-a560-92d801e520b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d703437-8b80-4c49-9fbe-06b4b2d9d903}, !- Handle
  Connection 77,                          !- Name
  {192bbeed-eeec-440e-a560-92d801e520b1}, !- Source Object
  3,                                      !- Outlet Port
  {5e610ac5-4a14-4ab3-ac96-05fb7d1d3b85}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {4a1dd0ab-95e7-4da3-ac00-4e07e805b14c}, !- Handle
  Curve Biquadratic 1,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-005,                          !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {8d9d305f-ce48-4444-8981-0fc55e0d0de1}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3ddf6627-8351-40db-a837-39373ff9aa55}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Chiller:Electric:EIR,
  {a6cc7317-74fc-4eb1-a056-98d5cb53a835}, !- Handle
  Chiller Electric EIR 1,                 !- Name
  Autosize,                               !- Reference Capacity {W}
  5.5,                                    !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  ,                                       !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {4a1dd0ab-95e7-4da3-ac00-4e07e805b14c}, !- Cooling Capacity Function of Temperature Curve Name
  {8d9d305f-ce48-4444-8981-0fc55e0d0de1}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {3ddf6627-8351-40db-a837-39373ff9aa55}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  ,                                       !- Minimum Unloading Ratio
  {612d5b15-246c-43de-b36d-8bb76441e4f7}, !- Chilled Water Inlet Node Name
  {807972e5-8ea1-4790-af6a-2c401f632d00}, !- Chilled Water Outlet Node Name
  {1b6ef100-470c-4a41-8a5e-d9064bb9f7f5}, !- Condenser Inlet Node Name
  {f65195f9-2185-4ef6-887e-7173a600f390}, !- Condenser Outlet Node Name
  ,                                       !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Compressor Motor Efficiency
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ,                                       !- Chiller Flow Mode
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {0d45b0c4-37a6-41ef-be35-3fd5d81c2239}, !- Handle
  Node 43,                                !- Name
  {807972e5-8ea1-4790-af6a-2c401f632d00}, !- Inlet Port
  {a5b6a6ba-7673-4d80-bb95-f6c239535db7}; !- Outlet Port

OS:Connection,
  {612d5b15-246c-43de-b36d-8bb76441e4f7}, !- Handle
  Connection 67,                          !- Name
  {7e9fd432-d449-4abf-91f6-50c964d1e313}, !- Source Object
  3,                                      !- Outlet Port
  {a6cc7317-74fc-4eb1-a056-98d5cb53a835}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {807972e5-8ea1-4790-af6a-2c401f632d00}, !- Handle
  Connection 78,                          !- Name
  {a6cc7317-74fc-4eb1-a056-98d5cb53a835}, !- Source Object
  16,                                     !- Outlet Port
  {0d45b0c4-37a6-41ef-be35-3fd5d81c2239}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5b6a6ba-7673-4d80-bb95-f6c239535db7}, !- Handle
  Connection 79,                          !- Name
  {0d45b0c4-37a6-41ef-be35-3fd5d81c2239}, !- Source Object
  3,                                      !- Outlet Port
  {ee475209-bb00-4a51-af07-426212838f14}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e9710ed3-9bd2-4a76-8961-e55fe5c364ae}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {0fc87515-0631-478e-ae3c-84a0b122b3dc}, !- Inlet Node Name
  {817fab33-f130-452e-91f8-ceb40498106e}; !- Outlet Node Name

OS:Node,
  {6c24e092-72f4-49ad-8217-6abc78a7b1e1}, !- Handle
  Node 44,                                !- Name
  {a3ef997f-dd4a-413a-af64-5aaab085ad27}, !- Inlet Port
  {0fc87515-0631-478e-ae3c-84a0b122b3dc}; !- Outlet Port

OS:Connection,
  {a3ef997f-dd4a-413a-af64-5aaab085ad27}, !- Handle
  Connection 80,                          !- Name
  {5e610ac5-4a14-4ab3-ac96-05fb7d1d3b85}, !- Source Object
  4,                                      !- Outlet Port
  {6c24e092-72f4-49ad-8217-6abc78a7b1e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d06083ff-b4ea-4312-9d00-d48752777470}, !- Handle
  Node 45,                                !- Name
  {817fab33-f130-452e-91f8-ceb40498106e}, !- Inlet Port
  {9b65978a-a1d0-428f-a479-bd5d91d63765}; !- Outlet Port

OS:Connection,
  {0fc87515-0631-478e-ae3c-84a0b122b3dc}, !- Handle
  Connection 81,                          !- Name
  {6c24e092-72f4-49ad-8217-6abc78a7b1e1}, !- Source Object
  3,                                      !- Outlet Port
  {e9710ed3-9bd2-4a76-8961-e55fe5c364ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {817fab33-f130-452e-91f8-ceb40498106e}, !- Handle
  Connection 82,                          !- Name
  {e9710ed3-9bd2-4a76-8961-e55fe5c364ae}, !- Source Object
  3,                                      !- Outlet Port
  {d06083ff-b4ea-4312-9d00-d48752777470}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b65978a-a1d0-428f-a479-bd5d91d63765}, !- Handle
  Connection 83,                          !- Name
  {d06083ff-b4ea-4312-9d00-d48752777470}, !- Source Object
  3,                                      !- Outlet Port
  {ee475209-bb00-4a51-af07-426212838f14}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {89fc295a-df0d-486c-a5ee-a35eea4cf428}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {88e10cf1-ff28-43f1-8b9d-878de3f6c511}, !- Inlet Node Name
  {62363bfb-9421-4234-aef8-acab623cea36}; !- Outlet Node Name

OS:Node,
  {7a95955c-196c-4067-8ef9-879fc9bde2e1}, !- Handle
  Node 46,                                !- Name
  {8fe54eb8-9518-4992-bb7a-a802063f1ef3}, !- Inlet Port
  {88e10cf1-ff28-43f1-8b9d-878de3f6c511}; !- Outlet Port

OS:Connection,
  {8fe54eb8-9518-4992-bb7a-a802063f1ef3}, !- Handle
  Connection 68,                          !- Name
  {ee475209-bb00-4a51-af07-426212838f14}, !- Source Object
  2,                                      !- Outlet Port
  {7a95955c-196c-4067-8ef9-879fc9bde2e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88e10cf1-ff28-43f1-8b9d-878de3f6c511}, !- Handle
  Connection 84,                          !- Name
  {7a95955c-196c-4067-8ef9-879fc9bde2e1}, !- Source Object
  3,                                      !- Outlet Port
  {89fc295a-df0d-486c-a5ee-a35eea4cf428}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62363bfb-9421-4234-aef8-acab623cea36}, !- Handle
  Connection 85,                          !- Name
  {89fc295a-df0d-486c-a5ee-a35eea4cf428}, !- Source Object
  3,                                      !- Outlet Port
  {e07c584b-3406-496c-9c13-23772f22a9d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {17c160ac-f070-4af0-b37f-7f50ba1a8408}, !- Handle
  Node 47,                                !- Name
  {2fc5a327-3f16-4702-9c73-6d6e55eec536}, !- Inlet Port
  {6c778847-d616-4a43-a058-f1a43610bf52}; !- Outlet Port

OS:Connection,
  {75ae1acf-4d0d-4052-97f2-165d307bc825}, !- Handle
  Connection 73,                          !- Name
  {ef025601-f337-40cb-8c5e-68ca3aea6c5b}, !- Source Object
  3,                                      !- Outlet Port
  {8916d943-14e6-4e98-adb4-1be089adfd29}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {2fc5a327-3f16-4702-9c73-6d6e55eec536}, !- Handle
  Connection 86,                          !- Name
  {8916d943-14e6-4e98-adb4-1be089adfd29}, !- Source Object
  11,                                     !- Outlet Port
  {17c160ac-f070-4af0-b37f-7f50ba1a8408}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c778847-d616-4a43-a058-f1a43610bf52}, !- Handle
  Connection 87,                          !- Name
  {17c160ac-f070-4af0-b37f-7f50ba1a8408}, !- Source Object
  3,                                      !- Outlet Port
  {8fdfd1a4-ac35-4336-8f97-ff0c47bdb657}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {5d97912b-cea9-486f-8939-b60de01ba165}, !- Handle
  Controller Water Coil 2,                !- Name
  {8916d943-14e6-4e98-adb4-1be089adfd29}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  {7aa676ea-206b-468e-955c-d66ad9c488e7}, !- Sensor Node Name
  {ef025601-f337-40cb-8c5e-68ca3aea6c5b}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:SetpointManager:Scheduled,
  {386d42ef-6f22-4270-83e6-5ed6569b891f}, !- Handle
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  {31b5a92a-bc79-42c6-8f7c-aff26c61c41c}, !- Schedule Name
  {e07c584b-3406-496c-9c13-23772f22a9d0}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {51555f2e-6697-453c-a10c-bd7b6169765b}, !- Handle
  Temperature 51,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Coil:Heating:Water,
  {1a96ba19-7666-44b1-8920-09090046127e}, !- Handle
  Coil Heating Water 2,                   !- Name
  {1d0570c2-9f40-444e-91f7-c7cbb2501708}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0c02ff84-62cf-4dd1-9893-8c42563feab8}, !- Water Inlet Node Name
  {17a20805-50f9-401b-b8aa-28a9669b160a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0f288398-8ac9-4d45-a445-1d1f23b64a5b}, !- Handle
  Air Terminal Single Duct VAV Reheat 1,  !- Name
  {1d0570c2-9f40-444e-91f7-c7cbb2501708}, !- Availability Schedule Name
  {8103803b-0d39-4912-91ff-0b67ad53e68b}, !- Air Inlet Node Name
  Autocalculate,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1a96ba19-7666-44b1-8920-09090046127e}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {191e36f0-7de4-4562-964d-9b9c5bedf0f5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {637775d6-fc74-480c-87b6-c1c478462b70}, !- Handle
  Node 48,                                !- Name
  {e5b88ea1-4702-4e0e-8a75-6f644b24fc5c}, !- Inlet Port
  {8103803b-0d39-4912-91ff-0b67ad53e68b}; !- Outlet Port

OS:Connection,
  {e5b88ea1-4702-4e0e-8a75-6f644b24fc5c}, !- Handle
  Connection 20,                          !- Name
  {09a641d1-37e3-41ab-b141-bc34765f721b}, !- Source Object
  3,                                      !- Outlet Port
  {637775d6-fc74-480c-87b6-c1c478462b70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8103803b-0d39-4912-91ff-0b67ad53e68b}, !- Handle
  Connection 88,                          !- Name
  {637775d6-fc74-480c-87b6-c1c478462b70}, !- Source Object
  3,                                      !- Outlet Port
  {0f288398-8ac9-4d45-a445-1d1f23b64a5b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {191e36f0-7de4-4562-964d-9b9c5bedf0f5}, !- Handle
  Connection 89,                          !- Name
  {0f288398-8ac9-4d45-a445-1d1f23b64a5b}, !- Source Object
  12,                                     !- Outlet Port
  {3f3de230-e735-4fa0-8cb0-5f71f59284e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {811ccf7e-0d93-4175-a335-ccb7e5139bd0}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {dfe1fafb-31af-435d-8bd4-f85751c1c4ca}, !- Inlet Node Name
  {37302395-2a57-40e3-900e-60ec2e1d2fe0}; !- Outlet Node Name

OS:Node,
  {fe0902f6-cd37-4625-8a48-39ef8b5d506a}, !- Handle
  Node 49,                                !- Name
  {1e21fbde-73f0-4edb-bd26-2c92fa431648}, !- Inlet Port
  {dfe1fafb-31af-435d-8bd4-f85751c1c4ca}; !- Outlet Port

OS:Connection,
  {1e21fbde-73f0-4edb-bd26-2c92fa431648}, !- Handle
  Connection 90,                          !- Name
  {ac0721be-b697-404b-8ba6-96a413012e3c}, !- Source Object
  4,                                      !- Outlet Port
  {fe0902f6-cd37-4625-8a48-39ef8b5d506a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cddecba8-01ca-4199-b3fd-53337a11784f}, !- Handle
  Node 50,                                !- Name
  {37302395-2a57-40e3-900e-60ec2e1d2fe0}, !- Inlet Port
  {d9a74d86-2be5-4ec0-b471-17632b80b695}; !- Outlet Port

OS:Connection,
  {dfe1fafb-31af-435d-8bd4-f85751c1c4ca}, !- Handle
  Connection 91,                          !- Name
  {fe0902f6-cd37-4625-8a48-39ef8b5d506a}, !- Source Object
  3,                                      !- Outlet Port
  {811ccf7e-0d93-4175-a335-ccb7e5139bd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37302395-2a57-40e3-900e-60ec2e1d2fe0}, !- Handle
  Connection 92,                          !- Name
  {811ccf7e-0d93-4175-a335-ccb7e5139bd0}, !- Source Object
  3,                                      !- Outlet Port
  {cddecba8-01ca-4199-b3fd-53337a11784f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9a74d86-2be5-4ec0-b471-17632b80b695}, !- Handle
  Connection 93,                          !- Name
  {cddecba8-01ca-4199-b3fd-53337a11784f}, !- Source Object
  3,                                      !- Outlet Port
  {8fdfd1a4-ac35-4336-8f97-ff0c47bdb657}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {1bdd3029-ca78-40e9-b941-8be0e171310b}, !- Handle
  Node 51,                                !- Name
  {84a69204-2d8a-4fb1-8bc5-ef4d16778da7}, !- Inlet Port
  {0c02ff84-62cf-4dd1-9893-8c42563feab8}; !- Outlet Port

OS:Connection,
  {84a69204-2d8a-4fb1-8bc5-ef4d16778da7}, !- Handle
  Connection 94,                          !- Name
  {ab47b53d-e20a-4a60-98b3-3204b73037a5}, !- Source Object
  5,                                      !- Outlet Port
  {1bdd3029-ca78-40e9-b941-8be0e171310b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b7fa6091-ca56-4fbc-a49a-dac800a5f934}, !- Handle
  Node 52,                                !- Name
  {17a20805-50f9-401b-b8aa-28a9669b160a}, !- Inlet Port
  {851f74c9-4705-4bfd-bb2e-b92a69f90cb7}; !- Outlet Port

OS:Connection,
  {0c02ff84-62cf-4dd1-9893-8c42563feab8}, !- Handle
  Connection 95,                          !- Name
  {1bdd3029-ca78-40e9-b941-8be0e171310b}, !- Source Object
  3,                                      !- Outlet Port
  {1a96ba19-7666-44b1-8920-09090046127e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {17a20805-50f9-401b-b8aa-28a9669b160a}, !- Handle
  Connection 96,                          !- Name
  {1a96ba19-7666-44b1-8920-09090046127e}, !- Source Object
  6,                                      !- Outlet Port
  {b7fa6091-ca56-4fbc-a49a-dac800a5f934}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {851f74c9-4705-4bfd-bb2e-b92a69f90cb7}, !- Handle
  Connection 97,                          !- Name
  {b7fa6091-ca56-4fbc-a49a-dac800a5f934}, !- Source Object
  3,                                      !- Outlet Port
  {be05303d-bbbd-48fc-8718-218d6ecc7ff2}, !- Target Object
  5;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {65cf18d3-bb5f-49f7-979e-dacce16abede}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {3e000814-fc0c-473b-8a6f-5ecff06d5809}, !- Inlet Node Name
  {46a3c9aa-4f69-4e56-90cb-6760e9d8d370}; !- Outlet Node Name

OS:Node,
  {0ff9b4c1-b18f-4da8-848e-d15f1b581c2d}, !- Handle
  Node 53,                                !- Name
  {46a3c9aa-4f69-4e56-90cb-6760e9d8d370}, !- Inlet Port
  {0703dc33-2db2-47ee-8b04-17ecdc582636}; !- Outlet Port

OS:Connection,
  {3e000814-fc0c-473b-8a6f-5ecff06d5809}, !- Handle
  Connection 71,                          !- Name
  {c151e8f2-afbd-4aeb-b548-2428e882d4e7}, !- Source Object
  3,                                      !- Outlet Port
  {65cf18d3-bb5f-49f7-979e-dacce16abede}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46a3c9aa-4f69-4e56-90cb-6760e9d8d370}, !- Handle
  Connection 98,                          !- Name
  {65cf18d3-bb5f-49f7-979e-dacce16abede}, !- Source Object
  3,                                      !- Outlet Port
  {0ff9b4c1-b18f-4da8-848e-d15f1b581c2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0703dc33-2db2-47ee-8b04-17ecdc582636}, !- Handle
  Connection 99,                          !- Name
  {0ff9b4c1-b18f-4da8-848e-d15f1b581c2d}, !- Source Object
  3,                                      !- Outlet Port
  {ac0721be-b697-404b-8ba6-96a413012e3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0bc9e12b-20fd-4f51-af18-92279ba9721b}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {229faef7-f5fc-419e-9999-73423f59fccb}, !- Inlet Node Name
  {ce03d99e-88f4-4d56-8ec4-92940b4ea93c}; !- Outlet Node Name

OS:Node,
  {38cb5b0a-03bd-4643-a65d-9fa742e6e8c6}, !- Handle
  Node 54,                                !- Name
  {316940b6-94a1-4bea-8ffa-ebdb22762be7}, !- Inlet Port
  {229faef7-f5fc-419e-9999-73423f59fccb}; !- Outlet Port

OS:Connection,
  {316940b6-94a1-4bea-8ffa-ebdb22762be7}, !- Handle
  Connection 74,                          !- Name
  {8fdfd1a4-ac35-4336-8f97-ff0c47bdb657}, !- Source Object
  2,                                      !- Outlet Port
  {38cb5b0a-03bd-4643-a65d-9fa742e6e8c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {229faef7-f5fc-419e-9999-73423f59fccb}, !- Handle
  Connection 100,                         !- Name
  {38cb5b0a-03bd-4643-a65d-9fa742e6e8c6}, !- Source Object
  3,                                      !- Outlet Port
  {0bc9e12b-20fd-4f51-af18-92279ba9721b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce03d99e-88f4-4d56-8ec4-92940b4ea93c}, !- Handle
  Connection 101,                         !- Name
  {0bc9e12b-20fd-4f51-af18-92279ba9721b}, !- Source Object
  3,                                      !- Outlet Port
  {ea754024-96cb-4932-844f-d64f2fbc6b75}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {af94dce4-a65e-411c-be33-4006ea586b6d}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {4cfa558a-fd26-4596-b4f8-3784807df0e0}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {64be89a9-ac7d-4156-9e61-c7bd167b536e}, !- Plant Side Inlet Node Name
  {6151aeca-4b62-4049-9c4c-90127f616b7d}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {74817765-02fe-4cc0-88e9-48838aecf557}, !- Demand Side Inlet Node Name
  {074e8aa8-dbd6-4f1b-abcc-780a695d6e26}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {a66f8322-df74-4ad3-9786-06e53e185076}, !- Handle
  {af94dce4-a65e-411c-be33-4006ea586b6d}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4,                                   !- Design Loop Exit Temperature {C}
  5.6,                                    !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {119a45b3-43fd-46d5-bc68-b441fdec66dd}, !- Handle
  Node 55,                                !- Name
  {64be89a9-ac7d-4156-9e61-c7bd167b536e}, !- Inlet Port
  {368431be-d570-4a77-97d1-71f5b176459f}; !- Outlet Port

OS:Node,
  {4cfa558a-fd26-4596-b4f8-3784807df0e0}, !- Handle
  Node 56,                                !- Name
  {3044fa97-f003-4c51-9204-8ac678d9fec6}, !- Inlet Port
  {6151aeca-4b62-4049-9c4c-90127f616b7d}; !- Outlet Port

OS:Node,
  {2f7c948b-05e4-4444-83d7-fcee89013ba9}, !- Handle
  Node 57,                                !- Name
  {708a00cc-953a-491d-9e8c-f29a2c9cb124}, !- Inlet Port
  {8c0fdb98-480a-45ed-9513-87067488b9a4}; !- Outlet Port

OS:Connector:Mixer,
  {c977cdbd-27d7-409d-b22e-1877fb8f2a25}, !- Handle
  Connector Mixer 5,                      !- Name
  {8e07fcd4-5794-4147-b8dc-846b5d85debe}, !- Outlet Branch Name
  {a4cdbb18-0e85-4763-a559-8d0887e56192}, !- Inlet Branch Name 1
  {3e1663d8-e9f5-4bfb-9e91-11bfa942c047}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {b81e5111-d874-4df0-b333-911829d42eac}, !- Handle
  Connector Splitter 5,                   !- Name
  {1b276b54-6586-4fdd-8606-e1d75fb34450}, !- Inlet Branch Name
  {708a00cc-953a-491d-9e8c-f29a2c9cb124}, !- Outlet Branch Name 1
  {d1ec2c6b-c1be-41a4-9e7c-dab8ce5fe2fc}; !- Outlet Branch Name 2

OS:Connection,
  {64be89a9-ac7d-4156-9e61-c7bd167b536e}, !- Handle
  Connection 102,                         !- Name
  {af94dce4-a65e-411c-be33-4006ea586b6d}, !- Source Object
  11,                                     !- Outlet Port
  {119a45b3-43fd-46d5-bc68-b441fdec66dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {708a00cc-953a-491d-9e8c-f29a2c9cb124}, !- Handle
  Connection 104,                         !- Name
  {b81e5111-d874-4df0-b333-911829d42eac}, !- Source Object
  3,                                      !- Outlet Port
  {2f7c948b-05e4-4444-83d7-fcee89013ba9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6151aeca-4b62-4049-9c4c-90127f616b7d}, !- Handle
  Connection 107,                         !- Name
  {4cfa558a-fd26-4596-b4f8-3784807df0e0}, !- Source Object
  3,                                      !- Outlet Port
  {af94dce4-a65e-411c-be33-4006ea586b6d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9a2af213-b052-46d7-a5b2-14157850f632}, !- Handle
  Node 58,                                !- Name
  {74817765-02fe-4cc0-88e9-48838aecf557}, !- Inlet Port
  {bbd70cc4-ee43-4f28-99f8-4533f5d9ac55}; !- Outlet Port

OS:Node,
  {8a026462-abd6-4224-bdab-742779d93b97}, !- Handle
  Node 59,                                !- Name
  {ad91aa2b-27ed-42f2-8075-df3e82320f16}, !- Inlet Port
  {074e8aa8-dbd6-4f1b-abcc-780a695d6e26}; !- Outlet Port

OS:Node,
  {ff8f1dbf-3300-4806-b560-5a30f9b0819c}, !- Handle
  Node 60,                                !- Name
  {6fe3a58e-94a2-4476-a03c-4ec8a41f7f8a}, !- Inlet Port
  {1b6ef100-470c-4a41-8a5e-d9064bb9f7f5}; !- Outlet Port

OS:Connector:Mixer,
  {1877c3fc-240f-4a67-b1dc-7468a410ada0}, !- Handle
  Connector Mixer 6,                      !- Name
  {090e53e2-f811-418d-8214-2de266a7a990}, !- Outlet Branch Name
  {84a09328-35c3-42fa-bbc6-109e4c00bd27}, !- Inlet Branch Name 1
  {d735493c-9481-4662-9320-f90f4ecb19ab}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {e2b0d76a-653b-4ff3-9f8d-7456a64de8c4}, !- Handle
  Connector Splitter 6,                   !- Name
  {163b9e7d-5e75-41ae-b1de-dde77b8120d6}, !- Inlet Branch Name
  {6fe3a58e-94a2-4476-a03c-4ec8a41f7f8a}, !- Outlet Branch Name 1
  {c3c81c5f-12c9-4918-b257-f5b88ac3fb58}; !- Outlet Branch Name 2

OS:Connection,
  {74817765-02fe-4cc0-88e9-48838aecf557}, !- Handle
  Connection 108,                         !- Name
  {af94dce4-a65e-411c-be33-4006ea586b6d}, !- Source Object
  14,                                     !- Outlet Port
  {9a2af213-b052-46d7-a5b2-14157850f632}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fe3a58e-94a2-4476-a03c-4ec8a41f7f8a}, !- Handle
  Connection 110,                         !- Name
  {e2b0d76a-653b-4ff3-9f8d-7456a64de8c4}, !- Source Object
  3,                                      !- Outlet Port
  {ff8f1dbf-3300-4806-b560-5a30f9b0819c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {074e8aa8-dbd6-4f1b-abcc-780a695d6e26}, !- Handle
  Connection 113,                         !- Name
  {8a026462-abd6-4224-bdab-742779d93b97}, !- Source Object
  3,                                      !- Outlet Port
  {af94dce4-a65e-411c-be33-4006ea586b6d}, !- Target Object
  15;                                     !- Inlet Port

OS:CoolingTower:SingleSpeed,
  {57c20688-64f2-449e-b51a-bb2fe37e3394}, !- Handle
  Cooling Tower Single Speed 1,           !- Name
  {8c0fdb98-480a-45ed-9513-87067488b9a4}, !- Water Inlet Node Name
  {72555ac7-80e2-4965-bcc1-18701b079de8}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  autosize,                               !- Fan Power at Design Air Flow Rate {W}
  autosize,                               !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
  autosize,                               !- Air Flow Rate in Free Convection Regime {m3/s}
  autosize,                               !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  ,                                       !- Nominal Capacity {W}
  0;                                      !- Free Convection Capacity {W}

OS:Node,
  {86836c61-37df-4690-96e4-dfcf0b1419f4}, !- Handle
  Node 61,                                !- Name
  {72555ac7-80e2-4965-bcc1-18701b079de8}, !- Inlet Port
  {a4cdbb18-0e85-4763-a559-8d0887e56192}; !- Outlet Port

OS:Connection,
  {8c0fdb98-480a-45ed-9513-87067488b9a4}, !- Handle
  Connection 105,                         !- Name
  {2f7c948b-05e4-4444-83d7-fcee89013ba9}, !- Source Object
  3,                                      !- Outlet Port
  {57c20688-64f2-449e-b51a-bb2fe37e3394}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72555ac7-80e2-4965-bcc1-18701b079de8}, !- Handle
  Connection 114,                         !- Name
  {57c20688-64f2-449e-b51a-bb2fe37e3394}, !- Source Object
  3,                                      !- Outlet Port
  {86836c61-37df-4690-96e4-dfcf0b1419f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4cdbb18-0e85-4763-a559-8d0887e56192}, !- Handle
  Connection 115,                         !- Name
  {86836c61-37df-4690-96e4-dfcf0b1419f4}, !- Source Object
  3,                                      !- Outlet Port
  {c977cdbd-27d7-409d-b22e-1877fb8f2a25}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a0373294-183e-4ed3-afeb-93b6cbaaf751}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {85aa8c44-4e9e-4583-ab3b-64d49d353fbc}, !- Inlet Node Name
  {a1915028-da42-4676-969b-85895d5f51b0}; !- Outlet Node Name

OS:Node,
  {55db1689-f8f1-4ad5-8d37-1acd552a7495}, !- Handle
  Node 62,                                !- Name
  {d1ec2c6b-c1be-41a4-9e7c-dab8ce5fe2fc}, !- Inlet Port
  {85aa8c44-4e9e-4583-ab3b-64d49d353fbc}; !- Outlet Port

OS:Connection,
  {d1ec2c6b-c1be-41a4-9e7c-dab8ce5fe2fc}, !- Handle
  Connection 116,                         !- Name
  {b81e5111-d874-4df0-b333-911829d42eac}, !- Source Object
  4,                                      !- Outlet Port
  {55db1689-f8f1-4ad5-8d37-1acd552a7495}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2a873b16-4a9e-43d0-b4f8-2b2332db00ba}, !- Handle
  Node 63,                                !- Name
  {a1915028-da42-4676-969b-85895d5f51b0}, !- Inlet Port
  {3e1663d8-e9f5-4bfb-9e91-11bfa942c047}; !- Outlet Port

OS:Connection,
  {85aa8c44-4e9e-4583-ab3b-64d49d353fbc}, !- Handle
  Connection 117,                         !- Name
  {55db1689-f8f1-4ad5-8d37-1acd552a7495}, !- Source Object
  3,                                      !- Outlet Port
  {a0373294-183e-4ed3-afeb-93b6cbaaf751}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1915028-da42-4676-969b-85895d5f51b0}, !- Handle
  Connection 118,                         !- Name
  {a0373294-183e-4ed3-afeb-93b6cbaaf751}, !- Source Object
  3,                                      !- Outlet Port
  {2a873b16-4a9e-43d0-b4f8-2b2332db00ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e1663d8-e9f5-4bfb-9e91-11bfa942c047}, !- Handle
  Connection 119,                         !- Name
  {2a873b16-4a9e-43d0-b4f8-2b2332db00ba}, !- Source Object
  3,                                      !- Outlet Port
  {c977cdbd-27d7-409d-b22e-1877fb8f2a25}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {98abd84f-2a5c-4ddd-8909-a37ab01594b0}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {7ce9146e-690a-4650-ad61-b5460cf38556}, !- Inlet Node Name
  {3044fa97-f003-4c51-9204-8ac678d9fec6}; !- Outlet Node Name

OS:Node,
  {8be2ca55-2eb5-4eaf-83a8-73b7e73c95da}, !- Handle
  Node 64,                                !- Name
  {8e07fcd4-5794-4147-b8dc-846b5d85debe}, !- Inlet Port
  {7ce9146e-690a-4650-ad61-b5460cf38556}; !- Outlet Port

OS:Connection,
  {8e07fcd4-5794-4147-b8dc-846b5d85debe}, !- Handle
  Connection 106,                         !- Name
  {c977cdbd-27d7-409d-b22e-1877fb8f2a25}, !- Source Object
  2,                                      !- Outlet Port
  {8be2ca55-2eb5-4eaf-83a8-73b7e73c95da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ce9146e-690a-4650-ad61-b5460cf38556}, !- Handle
  Connection 120,                         !- Name
  {8be2ca55-2eb5-4eaf-83a8-73b7e73c95da}, !- Source Object
  3,                                      !- Outlet Port
  {98abd84f-2a5c-4ddd-8909-a37ab01594b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3044fa97-f003-4c51-9204-8ac678d9fec6}, !- Handle
  Connection 121,                         !- Name
  {98abd84f-2a5c-4ddd-8909-a37ab01594b0}, !- Source Object
  3,                                      !- Outlet Port
  {4cfa558a-fd26-4596-b4f8-3784807df0e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {9ca4c176-10b1-4740-bb53-0bdc9d80d848}, !- Handle
  Pump Variable Speed 3,                  !- Name
  {368431be-d570-4a77-97d1-71f5b176459f}, !- Inlet Node Name
  {19be8867-f941-439f-99a5-4401c0cf991e}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

OS:Node,
  {5f173768-9b9b-476b-9a35-4b8a499dfcf3}, !- Handle
  Node 65,                                !- Name
  {19be8867-f941-439f-99a5-4401c0cf991e}, !- Inlet Port
  {1b276b54-6586-4fdd-8606-e1d75fb34450}; !- Outlet Port

OS:Connection,
  {368431be-d570-4a77-97d1-71f5b176459f}, !- Handle
  Connection 103,                         !- Name
  {119a45b3-43fd-46d5-bc68-b441fdec66dd}, !- Source Object
  3,                                      !- Outlet Port
  {9ca4c176-10b1-4740-bb53-0bdc9d80d848}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19be8867-f941-439f-99a5-4401c0cf991e}, !- Handle
  Connection 122,                         !- Name
  {9ca4c176-10b1-4740-bb53-0bdc9d80d848}, !- Source Object
  3,                                      !- Outlet Port
  {5f173768-9b9b-476b-9a35-4b8a499dfcf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b276b54-6586-4fdd-8606-e1d75fb34450}, !- Handle
  Connection 123,                         !- Name
  {5f173768-9b9b-476b-9a35-4b8a499dfcf3}, !- Source Object
  3,                                      !- Outlet Port
  {b81e5111-d874-4df0-b333-911829d42eac}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7d931939-2585-4cb8-b861-1e25153defc0}, !- Handle
  Node 66,                                !- Name
  {f65195f9-2185-4ef6-887e-7173a600f390}, !- Inlet Port
  {84a09328-35c3-42fa-bbc6-109e4c00bd27}; !- Outlet Port

OS:Connection,
  {1b6ef100-470c-4a41-8a5e-d9064bb9f7f5}, !- Handle
  Connection 111,                         !- Name
  {ff8f1dbf-3300-4806-b560-5a30f9b0819c}, !- Source Object
  3,                                      !- Outlet Port
  {a6cc7317-74fc-4eb1-a056-98d5cb53a835}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {f65195f9-2185-4ef6-887e-7173a600f390}, !- Handle
  Connection 124,                         !- Name
  {a6cc7317-74fc-4eb1-a056-98d5cb53a835}, !- Source Object
  18,                                     !- Outlet Port
  {7d931939-2585-4cb8-b861-1e25153defc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84a09328-35c3-42fa-bbc6-109e4c00bd27}, !- Handle
  Connection 125,                         !- Name
  {7d931939-2585-4cb8-b861-1e25153defc0}, !- Source Object
  3,                                      !- Outlet Port
  {1877c3fc-240f-4a67-b1dc-7468a410ada0}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f844992d-e5ff-44b2-b7ee-04671870d2b7}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {9870be6e-6d8e-43cb-9f1c-9a5d74128a27}, !- Inlet Node Name
  {b273a2e3-0f87-44f8-99e2-268fc5d32b57}; !- Outlet Node Name

OS:Node,
  {8840c276-ec83-425b-adcd-d4b38526141c}, !- Handle
  Node 67,                                !- Name
  {c3c81c5f-12c9-4918-b257-f5b88ac3fb58}, !- Inlet Port
  {9870be6e-6d8e-43cb-9f1c-9a5d74128a27}; !- Outlet Port

OS:Connection,
  {c3c81c5f-12c9-4918-b257-f5b88ac3fb58}, !- Handle
  Connection 126,                         !- Name
  {e2b0d76a-653b-4ff3-9f8d-7456a64de8c4}, !- Source Object
  4,                                      !- Outlet Port
  {8840c276-ec83-425b-adcd-d4b38526141c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {985c2557-fce7-4ef8-bd02-516ffddb8063}, !- Handle
  Node 68,                                !- Name
  {b273a2e3-0f87-44f8-99e2-268fc5d32b57}, !- Inlet Port
  {d735493c-9481-4662-9320-f90f4ecb19ab}; !- Outlet Port

OS:Connection,
  {9870be6e-6d8e-43cb-9f1c-9a5d74128a27}, !- Handle
  Connection 127,                         !- Name
  {8840c276-ec83-425b-adcd-d4b38526141c}, !- Source Object
  3,                                      !- Outlet Port
  {f844992d-e5ff-44b2-b7ee-04671870d2b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b273a2e3-0f87-44f8-99e2-268fc5d32b57}, !- Handle
  Connection 128,                         !- Name
  {f844992d-e5ff-44b2-b7ee-04671870d2b7}, !- Source Object
  3,                                      !- Outlet Port
  {985c2557-fce7-4ef8-bd02-516ffddb8063}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d735493c-9481-4662-9320-f90f4ecb19ab}, !- Handle
  Connection 129,                         !- Name
  {985c2557-fce7-4ef8-bd02-516ffddb8063}, !- Source Object
  3,                                      !- Outlet Port
  {1877c3fc-240f-4a67-b1dc-7468a410ada0}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ca22f7a2-e38a-45f7-981f-bf470320ff79}, !- Handle
  Pipe Adiabatic 14,                      !- Name
  {bbd70cc4-ee43-4f28-99f8-4533f5d9ac55}, !- Inlet Node Name
  {7ab8a078-3eca-4c66-a6d1-4fc12a8a67ab}; !- Outlet Node Name

OS:Node,
  {bf4ce908-91bc-4545-86ff-1f023e29c433}, !- Handle
  Node 69,                                !- Name
  {7ab8a078-3eca-4c66-a6d1-4fc12a8a67ab}, !- Inlet Port
  {163b9e7d-5e75-41ae-b1de-dde77b8120d6}; !- Outlet Port

OS:Connection,
  {bbd70cc4-ee43-4f28-99f8-4533f5d9ac55}, !- Handle
  Connection 109,                         !- Name
  {9a2af213-b052-46d7-a5b2-14157850f632}, !- Source Object
  3,                                      !- Outlet Port
  {ca22f7a2-e38a-45f7-981f-bf470320ff79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ab8a078-3eca-4c66-a6d1-4fc12a8a67ab}, !- Handle
  Connection 130,                         !- Name
  {ca22f7a2-e38a-45f7-981f-bf470320ff79}, !- Source Object
  3,                                      !- Outlet Port
  {bf4ce908-91bc-4545-86ff-1f023e29c433}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {163b9e7d-5e75-41ae-b1de-dde77b8120d6}, !- Handle
  Connection 131,                         !- Name
  {bf4ce908-91bc-4545-86ff-1f023e29c433}, !- Source Object
  3,                                      !- Outlet Port
  {e2b0d76a-653b-4ff3-9f8d-7456a64de8c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b3f0334a-32a6-496c-a41a-b642874c4ee7}, !- Handle
  Pipe Adiabatic 15,                      !- Name
  {33097877-0cbf-4a56-8342-cf927a014a1e}, !- Inlet Node Name
  {ad91aa2b-27ed-42f2-8075-df3e82320f16}; !- Outlet Node Name

OS:Node,
  {90ac985d-63c3-44ae-8467-3721d9816060}, !- Handle
  Node 70,                                !- Name
  {090e53e2-f811-418d-8214-2de266a7a990}, !- Inlet Port
  {33097877-0cbf-4a56-8342-cf927a014a1e}; !- Outlet Port

OS:Connection,
  {090e53e2-f811-418d-8214-2de266a7a990}, !- Handle
  Connection 112,                         !- Name
  {1877c3fc-240f-4a67-b1dc-7468a410ada0}, !- Source Object
  2,                                      !- Outlet Port
  {90ac985d-63c3-44ae-8467-3721d9816060}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33097877-0cbf-4a56-8342-cf927a014a1e}, !- Handle
  Connection 132,                         !- Name
  {90ac985d-63c3-44ae-8467-3721d9816060}, !- Source Object
  3,                                      !- Outlet Port
  {b3f0334a-32a6-496c-a41a-b642874c4ee7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad91aa2b-27ed-42f2-8075-df3e82320f16}, !- Handle
  Connection 133,                         !- Name
  {b3f0334a-32a6-496c-a41a-b642874c4ee7}, !- Source Object
  3,                                      !- Outlet Port
  {8a026462-abd6-4224-bdab-742779d93b97}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:FollowOutdoorAirTemperature,
  {6c77b643-0be0-416d-9bb4-2399ea3e0571}, !- Handle
  Setpoint Manager Follow Outdoor Air Temperature 1, !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.5,                                    !- Offset Temperature Difference {deltaC}
  80,                                     !- Maximum Setpoint Temperature {C}
  6,                                      !- Minimum Setpoint Temperature {C}
  {4cfa558a-fd26-4596-b4f8-3784807df0e0}; !- Setpoint Node or NodeList Name

OS:Node,
  {6652beeb-519b-4385-a852-3df2b513fc8b}, !- Handle
  Node 71,                                !- Name
  {1366abb8-2ff2-442f-ad1b-b45a9b1d1433}, !- Inlet Port
  {79d36070-8ab4-4b89-afd8-a89588a30558}; !- Outlet Port

OS:Connection,
  {8299cc1b-503d-4b6b-a74e-ce3bd41dc1be}, !- Handle
  Connection 21,                          !- Name
  {3f3de230-e735-4fa0-8cb0-5f71f59284e4}, !- Source Object
  3,                                      !- Outlet Port
  {eb192dcc-c173-48a9-b2dc-b117ff724722}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1366abb8-2ff2-442f-ad1b-b45a9b1d1433}, !- Handle
  Connection 134,                         !- Name
  {d459c8ea-ae50-4c35-80d0-0d7cd81ccb6e}, !- Source Object
  12,                                     !- Outlet Port
  {6652beeb-519b-4385-a852-3df2b513fc8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79d36070-8ab4-4b89-afd8-a89588a30558}, !- Handle
  Connection 135,                         !- Name
  {6652beeb-519b-4385-a852-3df2b513fc8b}, !- Source Object
  3,                                      !- Outlet Port
  {d26228e7-2aa3-4863-8819-abef7773a38b}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f9c209ca-d475-40fb-b790-040d6e6334a2}, !- Handle
  Air Terminal Single Duct VAV Reheat 2,  !- Name
  {1d0570c2-9f40-444e-91f7-c7cbb2501708}, !- Availability Schedule Name
  {f7f4721d-d2a0-4739-be27-3878d1f47056}, !- Air Inlet Node Name
  Autocalculate,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e744dd66-0ff0-485f-bf6f-15396109a6dc}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7614aca3-45ee-4c69-9c9f-dc0f0e1e7314}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {e744dd66-0ff0-485f-bf6f-15396109a6dc}, !- Handle
  Coil Heating Water 3,                   !- Name
  {1d0570c2-9f40-444e-91f7-c7cbb2501708}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3513c0a3-a968-4619-a5bb-44ad93bb3ab3}, !- Water Inlet Node Name
  {1ec47e2f-ce60-4902-8405-a7ca078827f1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a19c8153-2d47-4ff9-993a-3394905447c6}, !- Handle
  Node 72,                                !- Name
  {e7400925-b6e7-41d0-b625-74994917fa15}, !- Inlet Port
  {3513c0a3-a968-4619-a5bb-44ad93bb3ab3}; !- Outlet Port

OS:Connection,
  {e7400925-b6e7-41d0-b625-74994917fa15}, !- Handle
  Connection 136,                         !- Name
  {ab47b53d-e20a-4a60-98b3-3204b73037a5}, !- Source Object
  6,                                      !- Outlet Port
  {a19c8153-2d47-4ff9-993a-3394905447c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5f0ce94f-c58b-41e6-90b4-390578fce2a0}, !- Handle
  Node 73,                                !- Name
  {1ec47e2f-ce60-4902-8405-a7ca078827f1}, !- Inlet Port
  {8b6cec10-9935-4e8d-bf84-248646af25a2}; !- Outlet Port

OS:Connection,
  {3513c0a3-a968-4619-a5bb-44ad93bb3ab3}, !- Handle
  Connection 137,                         !- Name
  {a19c8153-2d47-4ff9-993a-3394905447c6}, !- Source Object
  3,                                      !- Outlet Port
  {e744dd66-0ff0-485f-bf6f-15396109a6dc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1ec47e2f-ce60-4902-8405-a7ca078827f1}, !- Handle
  Connection 138,                         !- Name
  {e744dd66-0ff0-485f-bf6f-15396109a6dc}, !- Source Object
  6,                                      !- Outlet Port
  {5f0ce94f-c58b-41e6-90b4-390578fce2a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b6cec10-9935-4e8d-bf84-248646af25a2}, !- Handle
  Connection 139,                         !- Name
  {5f0ce94f-c58b-41e6-90b4-390578fce2a0}, !- Source Object
  3,                                      !- Outlet Port
  {be05303d-bbbd-48fc-8718-218d6ecc7ff2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9cc983bb-484a-497b-9e24-8c3d1fd58928}, !- Handle
  Node 74,                                !- Name
  {7614aca3-45ee-4c69-9c9f-dc0f0e1e7314}, !- Inlet Port
  {5d023c37-3711-471f-9c96-856aba907025}; !- Outlet Port

OS:Node,
  {ff622b92-5d81-44ba-a6a8-c943e365c7b7}, !- Handle
  Node 75,                                !- Name
  {971213ab-0495-48c3-b5ee-6612b6d76f99}, !- Inlet Port
  {eb640710-0f19-43eb-b95c-b2849831695b}; !- Outlet Port

OS:Connection,
  {5d023c37-3711-471f-9c96-856aba907025}, !- Handle
  Connection 141,                         !- Name
  {9cc983bb-484a-497b-9e24-8c3d1fd58928}, !- Source Object
  3,                                      !- Outlet Port
  {8fec7eca-4fd0-425a-aa04-5e3ef9a24d3f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {971213ab-0495-48c3-b5ee-6612b6d76f99}, !- Handle
  Connection 142,                         !- Name
  {cab02d38-2fd3-4829-8902-6307d84b1487}, !- Source Object
  12,                                     !- Outlet Port
  {ff622b92-5d81-44ba-a6a8-c943e365c7b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb640710-0f19-43eb-b95c-b2849831695b}, !- Handle
  Connection 143,                         !- Name
  {ff622b92-5d81-44ba-a6a8-c943e365c7b7}, !- Source Object
  3,                                      !- Outlet Port
  {d26228e7-2aa3-4863-8819-abef7773a38b}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {05de7fab-28e9-4de2-afcc-6e9830fb15d6}, !- Handle
  Node 76,                                !- Name
  {2ff3e69e-7ae1-4e29-908a-c0a9067f107a}, !- Inlet Port
  {f7f4721d-d2a0-4739-be27-3878d1f47056}; !- Outlet Port

OS:Connection,
  {2ff3e69e-7ae1-4e29-908a-c0a9067f107a}, !- Handle
  Connection 140,                         !- Name
  {09a641d1-37e3-41ab-b141-bc34765f721b}, !- Source Object
  4,                                      !- Outlet Port
  {05de7fab-28e9-4de2-afcc-6e9830fb15d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7f4721d-d2a0-4739-be27-3878d1f47056}, !- Handle
  Connection 144,                         !- Name
  {05de7fab-28e9-4de2-afcc-6e9830fb15d6}, !- Source Object
  3,                                      !- Outlet Port
  {f9c209ca-d475-40fb-b790-040d6e6334a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7614aca3-45ee-4c69-9c9f-dc0f0e1e7314}, !- Handle
  Connection 145,                         !- Name
  {f9c209ca-d475-40fb-b790-040d6e6334a2}, !- Source Object
  12,                                     !- Outlet Port
  {9cc983bb-484a-497b-9e24-8c3d1fd58928}, !- Target Object
  2;                                      !- Inlet Port

OS:DefaultConstructionSet,
  {5fc8ca9e-3322-4c17-a6ec-535ed70d26d1}, !- Handle
  Default Construction Set 1,             !- Name
  {891fac3a-f617-434c-b366-cb0773ddfaa4}, !- Default Exterior Surface Constructions Name
  {af9dbb58-3396-4a77-be92-b523fe5f5cf4}, !- Default Interior Surface Constructions Name
  {8b64631c-618e-47e5-8d5d-d21561ad370d}, !- Default Ground Contact Surface Constructions Name
  {098a4b55-0657-4ede-abb2-8e6cd325183a}, !- Default Exterior SubSurface Constructions Name
  {7ed67df8-1a96-4383-8f7e-425946226c30}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {891fac3a-f617-434c-b366-cb0773ddfaa4}, !- Handle
  Default Surface Constructions 1,        !- Name
  ,                                       !- Floor Construction Name
  {3c109863-cc2f-4363-8d1d-185b0b4960aa}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {af9dbb58-3396-4a77-be92-b523fe5f5cf4}, !- Handle
  Default Surface Constructions 2,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8b64631c-618e-47e5-8d5d-d21561ad370d}, !- Handle
  Default Surface Constructions 3,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {098a4b55-0657-4ede-abb2-8e6cd325183a}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {7ed67df8-1a96-4383-8f7e-425946226c30}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Material,
  {d76e16f0-fc7a-46ec-98bb-f1484fd86cde}, ! Handle
  Wall Insulation [6],                    ! Name
  MediumRough,                            ! Roughness
  0.0678449,                              ! Thickness {m}
  0.045,                                  ! Conductivity {W/m-K}
  265,                                    ! Density {kg/m3}
  836.8,                                  ! Specific Heat {J/kg-K}
  0.9,                                    ! Thermal Absorptance
  0.7,                                    ! Solar Absorptance
  0.7;                                    ! Visible Absorptance

OS:Material:NoMass,
  {92d37ebe-dd0f-4f08-8378-85da104e3c15}, ! Handle
  MAT-SHEATH 1,                           ! Name
  Rough,                                  ! Roughness
  0.36256,                                ! Thermal Resistance {m2-K/W}
  0.9,                                    ! Thermal Absorptance
  0.7,                                    ! Solar Absorptance
  0.7;                                    ! Visible Absorptance

OS:ComponentData,
  {c8ff35b7-4a68-4100-8102-aa7669dc459c}, ! Handle
  Component Data 1,                       ! Name
  {5d6d003b-69f9-4244-80f6-4695b0e91b41}, ! UUID
  {5c7c0084-da19-4714-b90b-d6156a28724c}, ! Version UUID
  1363981677,                             ! Creation Timestamp
  1363981677,                             ! Version Timestamp
  {3c109863-cc2f-4363-8d1d-185b0b4960aa}, ! Name of Object 1
  {92d37ebe-dd0f-4f08-8378-85da104e3c15}, ! Name of Object 2
  {d76e16f0-fc7a-46ec-98bb-f1484fd86cde}, ! Name of Object 3
  {4bdf2227-2489-40f6-af2f-b67743fa1ad0}; ! Name of Object 4

OS:Material,
  {4bdf2227-2489-40f6-af2f-b67743fa1ad0}, ! Handle
  1/2IN Gypsum 1,                         ! Name
  Smooth,                                 ! Roughness
  0.01271,                                ! Thickness {m}
  0.16,                                   ! Conductivity {W/m-K}
  784.9,                                  ! Density {kg/m3}
  830,                                    ! Specific Heat {J/kg-K}
  0.9,                                    ! Thermal Absorptance
  0.92,                                   ! Solar Absorptance
  0.92;                                   ! Visible Absorptance

OS:Construction,
  {3c109863-cc2f-4363-8d1d-185b0b4960aa}, ! Handle
  90.1-2004 Nonres 5B Ext Wall Steel-Framed, ! Name
  ,                                       ! Surface Rendering Name
  {92d37ebe-dd0f-4f08-8378-85da104e3c15}, ! Layer 1
  {d76e16f0-fc7a-46ec-98bb-f1484fd86cde}, ! Layer 2
  {4bdf2227-2489-40f6-af2f-b67743fa1ad0}; ! Layer 3

OS:StandardsInformation:Construction,
  {adb05dc2-7dbe-46a0-91e3-934575185e80}, !- Handle
  {3c109863-cc2f-4363-8d1d-185b0b4960aa}; !- Construction Name

OS:LifeCycleCost:Parameters,
  {386014e2-04f5-42e9-a9ba-9af3a1f8f16e}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {f9cae790-98eb-4107-b97b-67f643426ce9}, !- Handle
  Chicago Ohare Intl Ap,                  !- City
  IL,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725300,                                 !- WMO Number
  41.98,                                  !- Latitude {deg}
  -87.92,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  201,                                    !- Elevation {m}
  file:files/USA_IL_Chicago-OHare.Intl.AP.725300_TMY3.epw, !- Url
  C254B53F;                               !- Checksum

OS:WaterUse:Connections,
  {6b884081-213d-400b-8efa-46120545d6d7}, ! Handle
  Water Use Connection,                   ! Name
  {83dcf979-b9df-4c26-942c-3382e1552e25}, ! Inlet Node Name
  {d30a8fa5-ffa6-474c-bf03-f4166901f009}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  ,                                       ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b2a77611-d9f4-4ce7-bcc9-87d654c63aa4}, !- Water Use Equipment Name 1
  {c6239074-0cf1-484f-a292-f4ec33a6dcab}; !- Water Use Equipment Name 2

OS:WaterUse:Connections,
  {dd07c443-f55a-4d9d-b354-1c97dbba391c}, ! Handle
  Water Use Connection 1,                 ! Name
  {4d2567b7-2ac3-4129-bd43-b4a3f54a72c2}, ! Inlet Node Name
  {51fd3bc5-42c4-4a38-b811-69f6f345aab4}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  ,                                       ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f3ab4c9b-294d-46f5-88c8-b587a885a399}, !- Water Use Equipment Name 1
  {6728752a-05a8-4db3-8cc4-7792b0fe2278}; !- Water Use Equipment Name 2

OS:WaterUse:Equipment,
  {b2a77611-d9f4-4ce7-bcc9-87d654c63aa4}, ! Handle
  Guest Shower 1,                         ! Name
  {dcdb1513-5a11-4d20-b842-d4b5f076b62c}, ! Water Use Equipment Definition Name
  {814d783f-6f68-4b8a-98b8-d05ee1bb9ed6}, !- Space Name
  {8f2da605-d1ba-4925-a672-826f5f63a299}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {dcdb1513-5a11-4d20-b842-d4b5f076b62c}, ! Handle
  Bedroom Sink Definition,                ! Name
  ,                                       ! End-Use Subcategory
  2.831e-005,                             ! Peak Flow Rate {m3/s}
  {1e393740-98f5-4c02-9dc3-aab43998efff}, !- Target Temperature Schedule Name
  ,                                       !- Sensible Fraction Schedule Name
  ;                                       !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {c6239074-0cf1-484f-a292-f4ec33a6dcab}, ! Handle
  Guest Shower 2,                         ! Name
  {dcdb1513-5a11-4d20-b842-d4b5f076b62c}, ! Water Use Equipment Definition Name
  {f989b75d-2b49-43fc-8d2e-e98506089f7f}, !- Space Name
  {8f2da605-d1ba-4925-a672-826f5f63a299}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {f3ab4c9b-294d-46f5-88c8-b587a885a399}, ! Handle
  Guest Shower 3,                         ! Name
  {dcdb1513-5a11-4d20-b842-d4b5f076b62c}, ! Water Use Equipment Definition Name
  {402e0ec6-479e-4102-b219-3fb76c6a0be4}, !- Space Name
  {8f2da605-d1ba-4925-a672-826f5f63a299}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {6728752a-05a8-4db3-8cc4-7792b0fe2278}, ! Handle
  Guest Shower 4,                         ! Name
  {dcdb1513-5a11-4d20-b842-d4b5f076b62c}, ! Water Use Equipment Definition Name
  {150401da-589b-4e9f-a2ce-60705f85d919}, !- Space Name
  {8f2da605-d1ba-4925-a672-826f5f63a299}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {7d184f50-7b0f-4916-b45f-01021356f769}, !- Handle
  Plant Loop 1,                           !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {24902797-36fe-4fa7-aba0-b83b234f835c}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {271596bb-e3f8-4458-b1a9-ad67becd1b7f}, !- Plant Side Inlet Node Name
  {5a58e0fd-483b-4718-9b73-18b73acab20e}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {d12000ac-4b6b-4b33-b8ee-11e348d45cf6}, !- Demand Side Inlet Node Name
  {7583af8b-cbfc-4b00-b322-e08e6ce2dc1d}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {7e1d92a7-f08c-4d49-a73c-db0ecd8f938f}, !- Handle
  {7d184f50-7b0f-4916-b45f-01021356f769}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {d0efc14f-fc7b-4917-8c52-b4d84b99ccb4}, !- Handle
  Node 82,                                !- Name
  {271596bb-e3f8-4458-b1a9-ad67becd1b7f}, !- Inlet Port
  {cfae088b-f2be-4c32-9e9b-b3958cd024fb}; !- Outlet Port

OS:Node,
  {24902797-36fe-4fa7-aba0-b83b234f835c}, !- Handle
  Node 83,                                !- Name
  {c1c62078-faea-4de4-a5e6-f5f074009328}, !- Inlet Port
  {5a58e0fd-483b-4718-9b73-18b73acab20e}; !- Outlet Port

OS:Node,
  {b20b5fda-34ef-49d4-a494-96d4e765066f}, !- Handle
  Node 84,                                !- Name
  {f2febcb7-8ff9-4644-9734-49b294bd64bc}, !- Inlet Port
  {a47bc7e2-ceb6-49c5-a0ed-14181a4096f3}; !- Outlet Port

OS:Connector:Mixer,
  {4be999f0-e0b0-4c55-8150-771b033a6a9b}, !- Handle
  Connector Mixer 7,                      !- Name
  {c1c62078-faea-4de4-a5e6-f5f074009328}, !- Outlet Branch Name
  {dd61fad7-43c5-4fc6-8b1a-4e926b124deb}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {fdb48e66-53cd-43e5-b21f-f555f04eacbd}, !- Handle
  Connector Splitter 7,                   !- Name
  {0d8e73e2-372a-4d9d-80e7-9c4a10699b56}, !- Inlet Branch Name
  {f2febcb7-8ff9-4644-9734-49b294bd64bc}; !- Outlet Branch Name 1

OS:Connection,
  {271596bb-e3f8-4458-b1a9-ad67becd1b7f}, !- Handle
  {81c94120-87bb-4a9d-8d33-04282ef97553}, !- Name
  {7d184f50-7b0f-4916-b45f-01021356f769}, !- Source Object
  13,                                     !- Outlet Port
  {d0efc14f-fc7b-4917-8c52-b4d84b99ccb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2febcb7-8ff9-4644-9734-49b294bd64bc}, !- Handle
  {dd4c4dc0-d860-4d51-b66b-4d6958ea8e97}, !- Name
  {fdb48e66-53cd-43e5-b21f-f555f04eacbd}, !- Source Object
  3,                                      !- Outlet Port
  {b20b5fda-34ef-49d4-a494-96d4e765066f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1c62078-faea-4de4-a5e6-f5f074009328}, !- Handle
  {44b96552-7055-4ae8-ae69-321ede8376ac}, !- Name
  {4be999f0-e0b0-4c55-8150-771b033a6a9b}, !- Source Object
  2,                                      !- Outlet Port
  {24902797-36fe-4fa7-aba0-b83b234f835c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a58e0fd-483b-4718-9b73-18b73acab20e}, !- Handle
  {3eddda34-ab64-4e7d-b95c-a6497381548a}, !- Name
  {24902797-36fe-4fa7-aba0-b83b234f835c}, !- Source Object
  3,                                      !- Outlet Port
  {7d184f50-7b0f-4916-b45f-01021356f769}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {c1a92915-bfd7-4fcb-8227-a522e82103f3}, !- Handle
  Node 85,                                !- Name
  {d12000ac-4b6b-4b33-b8ee-11e348d45cf6}, !- Inlet Port
  {9a04664a-78be-48b2-bccc-fd07c9dc1144}; !- Outlet Port

OS:Node,
  {99fa13eb-f068-4e9f-b66e-75484d1a312a}, !- Handle
  Node 86,                                !- Name
  {d093d517-8ac1-4a55-96e4-23f0add04191}, !- Inlet Port
  {7583af8b-cbfc-4b00-b322-e08e6ce2dc1d}; !- Outlet Port

OS:Node,
  {83f1e2d7-d32f-486d-a331-fc5b234f690d}, !- Handle
  Node 87,                                !- Name
  {196b0f54-cd4a-45e6-ad39-8a6820c0776f}, !- Inlet Port
  {83dcf979-b9df-4c26-942c-3382e1552e25}; !- Outlet Port

OS:Connector:Mixer,
  {0940e0d6-db5a-4447-b25f-155a1450fd0c}, !- Handle
  Connector Mixer 8,                      !- Name
  {d093d517-8ac1-4a55-96e4-23f0add04191}, !- Outlet Branch Name
  {10a6cd05-87af-48fc-a60d-9592e9c750a6}, !- Inlet Branch Name 1
  {156ca266-9159-436b-b455-4686787bdc39}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {32b9dc3b-b389-4045-aa69-57332256568d}, !- Handle
  Connector Splitter 8,                   !- Name
  {9a04664a-78be-48b2-bccc-fd07c9dc1144}, !- Inlet Branch Name
  {196b0f54-cd4a-45e6-ad39-8a6820c0776f}, !- Outlet Branch Name 1
  {f4176b9d-1e44-413d-a147-828b649605ba}; !- Outlet Branch Name 2

OS:Connection,
  {d12000ac-4b6b-4b33-b8ee-11e348d45cf6}, !- Handle
  {f4d4ae44-c1ad-40f5-b8b6-41d897db4145}, !- Name
  {7d184f50-7b0f-4916-b45f-01021356f769}, !- Source Object
  16,                                     !- Outlet Port
  {c1a92915-bfd7-4fcb-8227-a522e82103f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a04664a-78be-48b2-bccc-fd07c9dc1144}, !- Handle
  {e69cbde6-9f99-40e1-b613-58a28beacf5f}, !- Name
  {c1a92915-bfd7-4fcb-8227-a522e82103f3}, !- Source Object
  3,                                      !- Outlet Port
  {32b9dc3b-b389-4045-aa69-57332256568d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {196b0f54-cd4a-45e6-ad39-8a6820c0776f}, !- Handle
  {5afb73c5-4946-4210-aba7-e2f463a0e1f0}, !- Name
  {32b9dc3b-b389-4045-aa69-57332256568d}, !- Source Object
  3,                                      !- Outlet Port
  {83f1e2d7-d32f-486d-a331-fc5b234f690d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d093d517-8ac1-4a55-96e4-23f0add04191}, !- Handle
  {5803a85c-d63f-4cf2-a349-079fda18c0bf}, !- Name
  {0940e0d6-db5a-4447-b25f-155a1450fd0c}, !- Source Object
  2,                                      !- Outlet Port
  {99fa13eb-f068-4e9f-b66e-75484d1a312a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7583af8b-cbfc-4b00-b322-e08e6ce2dc1d}, !- Handle
  {32b9632b-8247-4e4c-9e7c-6388b7cd2959}, !- Name
  {99fa13eb-f068-4e9f-b66e-75484d1a312a}, !- Source Object
  3,                                      !- Outlet Port
  {7d184f50-7b0f-4916-b45f-01021356f769}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterHeater:Mixed,
  {c69a59fa-d839-484f-9d88-2a8ec588509e}, ! Handle
  Water Heater,                           ! Name
  0.3785,                                 ! Tank Volume {m3}
  {e1aa60ac-aa4b-4fe1-a262-8f3a0ef4dc9a}, ! Setpoint Temperature Schedule Name
  2,                                      ! Deadband Temperature Difference {deltaC}
  82.22,                                  ! Maximum Temperature Limit {C}
  Cycle,                                  ! Heater Control Type
  845000,                                 ! Heater Maximum Capacity {W}
  ,                                       ! Heater Minimum Capacity {W}
  ,                                       ! Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       ! Heater Ignition Delay {s}
  NaturalGas,                             ! Heater Fuel Type
  0.8,                                    ! Heater Thermal Efficiency
  ,                                       ! Part Load Factor Curve Name
  20,                                     ! Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             ! Off Cycle Parasitic Fuel Type
  0.8,                                    ! Off Cycle Parasitic Heat Fraction to Tank
  ,                                       ! On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             ! On Cycle Parasitic Fuel Type
  ,                                       ! On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               ! Ambient Temperature Indicator
  {16e8d309-2587-4c7d-9d4c-eeb52cf608c3}, ! Ambient Temperature Schedule Name
  ,                                       ! Ambient Temperature Thermal Zone Name
  ,                                       ! Ambient Temperature Outdoor Air Node Name
  6,                                      ! Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       ! Off Cycle Loss Fraction to Thermal Zone
  6,                                      ! On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       ! On Cycle Loss Fraction to Thermal Zone
  ,                                       ! Peak Use Flow Rate {m3/s}
  ,                                       ! Use Flow Rate Fraction Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  {a47bc7e2-ceb6-49c5-a0ed-14181a4096f3}, ! Use Side Inlet Node Name
  {4c35a06a-8fbe-486e-bc9a-6a05c25d6970}, ! Use Side Outlet Node Name
  1,                                      ! Use Side Effectiveness
  ,                                       ! Source Side Inlet Node Name
  ,                                       ! Source Side Outlet Node Name
  1,                                      ! Source Side Effectiveness
  autosize,                               ! Use Side Design Flow Rate {m3/s}
  autosize,                               ! Source Side Design Flow Rate {m3/s}
  1.5;                                    ! Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {e1aa60ac-aa4b-4fe1-a262-8f3a0ef4dc9a}, ! Handle
  Water Heater Setpoint Temperature,      ! Name
  {d67079e9-7328-4d98-a9d4-c6d1cc99b1c4}, ! Schedule Type Limits Name
  {247a3041-1601-4e72-8952-9133ee1eb4bf}; ! Default Day Schedule Name

OS:Schedule:Day,
  {247a3041-1601-4e72-8952-9133ee1eb4bf}, ! Handle
  Water Heater Setpoint Temperature Default, ! Name
  {d67079e9-7328-4d98-a9d4-c6d1cc99b1c4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  60;                                     ! Value Until Time 1

OS:Schedule:Ruleset,
  {16e8d309-2587-4c7d-9d4c-eeb52cf608c3}, ! Handle
  Water Heater Ambient Temperature,       ! Name
  {d67079e9-7328-4d98-a9d4-c6d1cc99b1c4}, ! Schedule Type Limits Name
  {b2b77193-bd56-4d75-a966-b9702012e268}; ! Default Day Schedule Name

OS:Schedule:Day,
  {b2b77193-bd56-4d75-a966-b9702012e268}, ! Handle
  Water Heater Ambient Temperature Default, ! Name
  {d67079e9-7328-4d98-a9d4-c6d1cc99b1c4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  22;                                     ! Value Until Time 1

OS:Node,
  {36b2f9c8-9d32-45f4-a9d6-4751d6f28698}, !- Handle
  Node 88,                                !- Name
  {4c35a06a-8fbe-486e-bc9a-6a05c25d6970}, !- Inlet Port
  {dd61fad7-43c5-4fc6-8b1a-4e926b124deb}; !- Outlet Port

OS:Connection,
  {a47bc7e2-ceb6-49c5-a0ed-14181a4096f3}, !- Handle
  {be93213b-c714-4479-b7de-d15d59c2581c}, !- Name
  {b20b5fda-34ef-49d4-a494-96d4e765066f}, !- Source Object
  3,                                      !- Outlet Port
  {c69a59fa-d839-484f-9d88-2a8ec588509e}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {4c35a06a-8fbe-486e-bc9a-6a05c25d6970}, !- Handle
  {bd300041-63de-4234-922d-de9f9f41c17e}, !- Name
  {c69a59fa-d839-484f-9d88-2a8ec588509e}, !- Source Object
  32,                                     !- Outlet Port
  {36b2f9c8-9d32-45f4-a9d6-4751d6f28698}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd61fad7-43c5-4fc6-8b1a-4e926b124deb}, !- Handle
  {28a4b1ac-d5cb-43b8-9bd7-19fe6096d638}, !- Name
  {36b2f9c8-9d32-45f4-a9d6-4751d6f28698}, !- Source Object
  3,                                      !- Outlet Port
  {4be999f0-e0b0-4c55-8150-771b033a6a9b}, !- Target Object
  3;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {7ad59718-157e-4fee-87ae-b44bdebf2534}, ! Handle
  Var Spd Pump,                           ! Name
  {cfae088b-f2be-4c32-9e9b-b3958cd024fb}, ! Inlet Node Name
  {0dcb4a54-c2a4-4725-b24d-3db8600af6d5}, ! Outlet Node Name
  ,                                       ! Rated Flow Rate {m3/s}
  ,                                       ! Rated Pump Head {Pa}
  ,                                       ! Rated Power Consumption {W}
  ,                                       ! Motor Efficiency
  ,                                       ! Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       ! Coefficient 1 of the Part Load Performance Curve
  ,                                       ! Coefficient 2 of the Part Load Performance Curve
  ,                                       ! Coefficient 3 of the Part Load Performance Curve
  ,                                       ! Coefficient 4 of the Part Load Performance Curve
  ,                                       ! Minimum Flow Rate {m3/s}
  ,                                       ! Pump Control Type
  ;                                       ! Pump Flow Rate Schedule Name

OS:Node,
  {482cb4f6-09af-4d3c-afa5-866ff34875ac}, !- Handle
  Node 89,                                !- Name
  {0dcb4a54-c2a4-4725-b24d-3db8600af6d5}, !- Inlet Port
  {0d8e73e2-372a-4d9d-80e7-9c4a10699b56}; !- Outlet Port

OS:Connection,
  {cfae088b-f2be-4c32-9e9b-b3958cd024fb}, !- Handle
  {7a5f5cb1-9b2c-4aa8-8ef7-3ce07a5c5503}, !- Name
  {d0efc14f-fc7b-4917-8c52-b4d84b99ccb4}, !- Source Object
  3,                                      !- Outlet Port
  {7ad59718-157e-4fee-87ae-b44bdebf2534}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0dcb4a54-c2a4-4725-b24d-3db8600af6d5}, !- Handle
  {3a1fb23d-7d69-4880-8985-8fcdda8ef6ff}, !- Name
  {7ad59718-157e-4fee-87ae-b44bdebf2534}, !- Source Object
  3,                                      !- Outlet Port
  {482cb4f6-09af-4d3c-afa5-866ff34875ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d8e73e2-372a-4d9d-80e7-9c4a10699b56}, !- Handle
  {86700dbe-cd1d-4183-ad6c-04b5916cc012}, !- Name
  {482cb4f6-09af-4d3c-afa5-866ff34875ac}, !- Source Object
  3,                                      !- Outlet Port
  {fdb48e66-53cd-43e5-b21f-f555f04eacbd}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {62f83ec2-8d85-41f4-8050-d9675660b0f6}, ! Handle
  Scheduled HW Temp,                      ! Name
  Temperature,                            ! Control Variable
  {e1aa60ac-aa4b-4fe1-a262-8f3a0ef4dc9a}, ! Schedule Name
  {24902797-36fe-4fa7-aba0-b83b234f835c}; ! Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {024e3892-541d-43ba-8eed-f4fafe7fad8a}, ! Handle
  Hot Water Temperature,                  ! Name
  {d67079e9-7328-4d98-a9d4-c6d1cc99b1c4}, ! Schedule Type Limits Name
  {93782526-013a-43ae-9065-c9101e0ea1d7}, ! Default Day Schedule Name
  {7874a68b-4347-4c9e-a4dc-4a23fe7b1e10}, ! Summer Design Day Schedule Name
  {c203250a-5f43-4d66-b048-ac33014ccbec}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {93782526-013a-43ae-9065-c9101e0ea1d7}, ! Handle
  Hot Water Temperature Default,          ! Name
  {d67079e9-7328-4d98-a9d4-c6d1cc99b1c4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:Schedule:Day,
  {7874a68b-4347-4c9e-a4dc-4a23fe7b1e10}, ! Handle
  Hot Water Temperature Summer Design Day, ! Name
  {d67079e9-7328-4d98-a9d4-c6d1cc99b1c4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:Schedule:Day,
  {c203250a-5f43-4d66-b048-ac33014ccbec}, ! Handle
  Hot Water Temperature Winter Design Day, ! Name
  {d67079e9-7328-4d98-a9d4-c6d1cc99b1c4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:Node,
  {c4def78b-5c0f-4613-87cc-55f4adf2c366}, !- Handle
  Node 90,                                !- Name
  {d30a8fa5-ffa6-474c-bf03-f4166901f009}, !- Inlet Port
  {10a6cd05-87af-48fc-a60d-9592e9c750a6}; !- Outlet Port

OS:Connection,
  {83dcf979-b9df-4c26-942c-3382e1552e25}, !- Handle
  {b678d93b-a2f6-4aa2-90e4-1a2dddf85ffa}, !- Name
  {83f1e2d7-d32f-486d-a331-fc5b234f690d}, !- Source Object
  3,                                      !- Outlet Port
  {6b884081-213d-400b-8efa-46120545d6d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d30a8fa5-ffa6-474c-bf03-f4166901f009}, !- Handle
  {5ddd9fab-18c4-41f1-929e-e8f8600df219}, !- Name
  {6b884081-213d-400b-8efa-46120545d6d7}, !- Source Object
  3,                                      !- Outlet Port
  {c4def78b-5c0f-4613-87cc-55f4adf2c366}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10a6cd05-87af-48fc-a60d-9592e9c750a6}, !- Handle
  {795fe08b-ae9a-4af5-89b5-085b9d364692}, !- Name
  {c4def78b-5c0f-4613-87cc-55f4adf2c366}, !- Source Object
  3,                                      !- Outlet Port
  {0940e0d6-db5a-4447-b25f-155a1450fd0c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c10b4fe0-b737-4644-8975-a5aad3718d3a}, !- Handle
  Node 91,                                !- Name
  {f4176b9d-1e44-413d-a147-828b649605ba}, !- Inlet Port
  {4d2567b7-2ac3-4129-bd43-b4a3f54a72c2}; !- Outlet Port

OS:Connection,
  {f4176b9d-1e44-413d-a147-828b649605ba}, !- Handle
  {b563aa51-4fdd-4426-b8ba-74d6221afe15}, !- Name
  {32b9dc3b-b389-4045-aa69-57332256568d}, !- Source Object
  4,                                      !- Outlet Port
  {c10b4fe0-b737-4644-8975-a5aad3718d3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d0374aba-59ea-4651-91e9-b0c39c9b40d2}, !- Handle
  Node 92,                                !- Name
  {51fd3bc5-42c4-4a38-b811-69f6f345aab4}, !- Inlet Port
  {156ca266-9159-436b-b455-4686787bdc39}; !- Outlet Port

OS:Connection,
  {4d2567b7-2ac3-4129-bd43-b4a3f54a72c2}, !- Handle
  {e99f96c6-67e2-42f5-9fe5-f7ca128816d2}, !- Name
  {c10b4fe0-b737-4644-8975-a5aad3718d3a}, !- Source Object
  3,                                      !- Outlet Port
  {dd07c443-f55a-4d9d-b354-1c97dbba391c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51fd3bc5-42c4-4a38-b811-69f6f345aab4}, !- Handle
  {bdfb0bd1-c972-4bf1-8d79-31f7ba854c72}, !- Name
  {dd07c443-f55a-4d9d-b354-1c97dbba391c}, !- Source Object
  3,                                      !- Outlet Port
  {d0374aba-59ea-4651-91e9-b0c39c9b40d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {156ca266-9159-436b-b455-4686787bdc39}, !- Handle
  {d2323339-864d-4c8c-8d4f-8863d2800c3f}, !- Name
  {d0374aba-59ea-4651-91e9-b0c39c9b40d2}, !- Source Object
  3,                                      !- Outlet Port
  {0940e0d6-db5a-4447-b25f-155a1450fd0c}, !- Target Object
  4;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {60ba762c-98c5-4b6f-8a49-f2f611b90ff7}, !- Handle
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {9fa06b0f-83e5-45a7-a194-dd4932aede44}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {ceb3d127-0f8d-4028-b881-9de36ab0c125}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ScheduleTypeLimits,
  {ea33beb3-18ff-4eb2-a9ee-d9a7fb9cb1d7}, !- Handle
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Capacity;                               !- Unit Type

OS:ScheduleTypeLimits,
  {e8d90084-1828-4465-ba78-a5225d581c32}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:ScheduleTypeLimits,
  {3f22b32c-9674-485b-9653-3dd416a0d6b7}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:ScheduleTypeLimits,
  {2096fbaa-2041-4b61-b180-155d4e5b7fa8}, !- Handle
  DeltaTemperature,                       !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  DeltaTemperature;                       !- Unit Type

OS:ScheduleTypeLimits,
  {73699bf8-7f78-4d67-92b4-008c51e9c58e}, !- Handle
  Dimensionless 1,                        !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {e185f93c-35bf-49ee-9081-5065b958a7e7}, !- Handle
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  LinearPowerDensity;                     !- Unit Type

OS:ScheduleTypeLimits,
  {d51ede50-7935-40a8-941b-7fd4f58868f4}, !- Handle
  MassFlowRate,                           !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  MassFlowRate;                           !- Unit Type

OS:ScheduleTypeLimits,
  {1374f869-e515-4bbb-88f2-493542d33d2a}, !- Handle
  Percent,                                !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Percent;                                !- Unit Type

OS:ScheduleTypeLimits,
  {f906cfc9-6042-45ce-8242-b49e0ab3aa20}, !- Handle
  Pressure,                               !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Pressure;                               !- Unit Type

OS:ScheduleTypeLimits,
  {8a2ef5df-515a-439d-8a7b-e832711dba18}, !- Handle
  RotationsPerMinute,                     !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  RotationsPerMinute;                     !- Unit Type

OS:ScheduleTypeLimits,
  {da0e0290-1e1c-490d-a4b9-79e893351517}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:ScheduleTypeLimits,
  {0e646efa-bfc7-48d8-9f2c-0d9f41708c24}, !- Handle
  VolumetricFlowRate,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  VolumetricFlowRate;                     !- Unit Type

OS:Schedule:Ruleset,
  {1e393740-98f5-4c02-9dc3-aab43998efff}, !- Handle
  Guest Hot Water,                        !- Name
  {02019819-38b0-499d-bf68-34d4e3159fbd}, !- Schedule Type Limits Name
  {c8b00146-480f-4a70-9f2b-42501f915f41}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c8b00146-480f-4a70-9f2b-42501f915f41}, !- Handle
  Schedule Day 1,                         !- Name
  {02019819-38b0-499d-bf68-34d4e3159fbd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:AirLoopHVAC,
  {d265ab76-6e48-48fb-84a6-9cea7943b1cb}, !- Handle
  Air Loop HVAC 1,                        !- Name
  ,                                       !- Controller List Name
  {1d0570c2-9f40-444e-91f7-c7cbb2501708}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {70cfad93-abed-4ed6-a53c-817d007e4d08}, !- Supply Side Inlet Node Name
  {ab905d3c-d67e-49e1-a8aa-e7b07f3ef421}, !- Demand Side Outlet Node Name
  {6ad0a619-6424-40f6-9080-799c4f344313}, !- Demand Side Inlet Node A
  {03d47fc5-f4d6-4416-9d92-748b4370a4f8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {850c64ba-8f4d-4e9a-bbd7-06a5a07e9f36}, !- Handle
  Node 93,                                !- Name
  {70cfad93-abed-4ed6-a53c-817d007e4d08}, !- Inlet Port
  {4f90a20a-af5f-4c1d-a6a1-0959d71b3cdb}; !- Outlet Port

OS:Node,
  {1d146332-87b0-4730-b7a1-0ad5c9c04240}, !- Handle
  Node 94,                                !- Name
  {9b30470d-74fe-4864-b517-8fef186cc66b}, !- Inlet Port
  {03d47fc5-f4d6-4416-9d92-748b4370a4f8}; !- Outlet Port

OS:Connection,
  {70cfad93-abed-4ed6-a53c-817d007e4d08}, !- Handle
  {b2c3d59d-d4a7-4978-a534-7e285b646562}, !- Name
  {d265ab76-6e48-48fb-84a6-9cea7943b1cb}, !- Source Object
  8,                                      !- Outlet Port
  {850c64ba-8f4d-4e9a-bbd7-06a5a07e9f36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03d47fc5-f4d6-4416-9d92-748b4370a4f8}, !- Handle
  {c71016f3-8fc6-4231-a2b2-bd46d56fbedd}, !- Name
  {1d146332-87b0-4730-b7a1-0ad5c9c04240}, !- Source Object
  3,                                      !- Outlet Port
  {d265ab76-6e48-48fb-84a6-9cea7943b1cb}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {4347119f-04b0-4efd-9cc5-029d3986655e}, !- Handle
  Node 95,                                !- Name
  {6ad0a619-6424-40f6-9080-799c4f344313}, !- Inlet Port
  {1c46d9fa-d5c2-48b1-8ee2-fb855638095c}; !- Outlet Port

OS:Node,
  {a1aabeb5-8c1d-4724-8fdd-bf55e06dd000}, !- Handle
  Node 96,                                !- Name
  {90c15ac5-c91e-46f8-80ec-e41a5937fc68}, !- Inlet Port
  {ab905d3c-d67e-49e1-a8aa-e7b07f3ef421}; !- Outlet Port

OS:Node,
  {3e20749e-0197-4cf8-b7b0-49fada6aa57e}, !- Handle
  Node 97,                                !- Name
  {dcc08a5d-eb75-4cc1-abb2-c713bd25a2ce}, !- Inlet Port
  {44e70ee9-b428-4800-ae6c-1a0d7c977a84}; !- Outlet Port

OS:Connection,
  {6ad0a619-6424-40f6-9080-799c4f344313}, !- Handle
  {209a501c-499a-481f-bed8-76d3cb571859}, !- Name
  {d265ab76-6e48-48fb-84a6-9cea7943b1cb}, !- Source Object
  10,                                     !- Outlet Port
  {4347119f-04b0-4efd-9cc5-029d3986655e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab905d3c-d67e-49e1-a8aa-e7b07f3ef421}, !- Handle
  {b274c69e-9ded-4be3-b9d9-9da826c3073f}, !- Name
  {a1aabeb5-8c1d-4724-8fdd-bf55e06dd000}, !- Source Object
  3,                                      !- Outlet Port
  {d265ab76-6e48-48fb-84a6-9cea7943b1cb}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7fb25ce1-ba8e-462a-8276-ffd92b29923c}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {1c46d9fa-d5c2-48b1-8ee2-fb855638095c}, !- Inlet Node Name
  {5e9b5744-a15e-4a69-85ed-a9ff320621eb}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {050e2b1c-6f8c-45d5-9dd9-e187743eb170}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {90c15ac5-c91e-46f8-80ec-e41a5937fc68}, !- Outlet Node Name
  {743cb29f-1f0d-4699-ac08-8a05ce580bf7}; !- Inlet Node Name 1

OS:Connection,
  {1c46d9fa-d5c2-48b1-8ee2-fb855638095c}, !- Handle
  {0ffeb0d8-462f-48db-8dc4-02a852289b9f}, !- Name
  {4347119f-04b0-4efd-9cc5-029d3986655e}, !- Source Object
  3,                                      !- Outlet Port
  {7fb25ce1-ba8e-462a-8276-ffd92b29923c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90c15ac5-c91e-46f8-80ec-e41a5937fc68}, !- Handle
  {9dc75e0b-21f4-4562-a1a1-fad042f247cc}, !- Name
  {050e2b1c-6f8c-45d5-9dd9-e187743eb170}, !- Source Object
  2,                                      !- Outlet Port
  {a1aabeb5-8c1d-4724-8fdd-bf55e06dd000}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {376690f7-e7d9-4e10-8ae0-44d04be79ae5}, !- Handle
  {d265ab76-6e48-48fb-84a6-9cea7943b1cb}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Node,
  {095c76ac-5866-4a6d-9c68-e45b81284ae1}, !- Handle
  Node 77,                                !- Name
  {6e2b39e1-66c2-4545-8e4d-e31f84120223}, !- Inlet Port
  {743cb29f-1f0d-4699-ac08-8a05ce580bf7}; !- Outlet Port

OS:Connection,
  {44e70ee9-b428-4800-ae6c-1a0d7c977a84}, !- Handle
  {3834cbc4-f0ca-43a0-9960-09a77401c722}, !- Name
  {3e20749e-0197-4cf8-b7b0-49fada6aa57e}, !- Source Object
  3,                                      !- Outlet Port
  {76e3a0ad-16d3-46d7-b94e-2a2968a428b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6e2b39e1-66c2-4545-8e4d-e31f84120223}, !- Handle
  {5e998396-3300-4f3c-a0b7-5177e3dd9d9a}, !- Name
  {f46df6ac-90e8-4018-abc8-f7873ac6151c}, !- Source Object
  12,                                     !- Outlet Port
  {095c76ac-5866-4a6d-9c68-e45b81284ae1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {743cb29f-1f0d-4699-ac08-8a05ce580bf7}, !- Handle
  {974ee609-b471-417a-ae79-00ed1d93fc9a}, !- Name
  {095c76ac-5866-4a6d-9c68-e45b81284ae1}, !- Source Object
  3,                                      !- Outlet Port
  {050e2b1c-6f8c-45d5-9dd9-e187743eb170}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {a89406aa-7e28-4d27-ac8e-9e035ad43da0}, ! Handle
  Diffuser,                               ! Name
  {e73604fb-d2cd-4a65-b299-eaf1bb62b1e9}, ! Availability Schedule Name
  {5e9b5744-a15e-4a69-85ed-a9ff320621eb}, ! Inlet Air Node Name
  {dcc08a5d-eb75-4cc1-abb2-c713bd25a2ce}, ! Zone Supply Air Node Name
  AutoSize;                               ! Maximum Air Flow Rate {m3/s}

OS:Connection,
  {5e9b5744-a15e-4a69-85ed-a9ff320621eb}, !- Handle
  {6ad8de76-6736-4488-a684-91a4a8b22271}, !- Name
  {7fb25ce1-ba8e-462a-8276-ffd92b29923c}, !- Source Object
  3,                                      !- Outlet Port
  {a89406aa-7e28-4d27-ac8e-9e035ad43da0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dcc08a5d-eb75-4cc1-abb2-c713bd25a2ce}, !- Handle
  {31e79121-b9ea-48e6-a1ac-13eb71efb225}, !- Name
  {a89406aa-7e28-4d27-ac8e-9e035ad43da0}, !- Source Object
  4,                                      !- Outlet Port
  {3e20749e-0197-4cf8-b7b0-49fada6aa57e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:OutdoorAirSystem,
  {d8a75e50-520f-4093-b156-03e11b68c579}, !- Handle
  OA System,                              !- Name
  {cac0305a-57f4-4432-93e5-cb911f8c0944}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {fff764e8-b033-4196-9069-93075835591e}, !- Mixed Air Node Name
  {ac5711a4-6289-428e-96fa-5bdd9b7ce271}, !- Outdoor Air Stream Node Name
  {5f615584-1347-4e13-8b85-7b99a75ab962}, !- Relief Air Stream Node Name
  {4f90a20a-af5f-4c1d-a6a1-0959d71b3cdb}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {cac0305a-57f4-4432-93e5-cb911f8c0944}, !- Handle
  Outdoor Air Controller,                 !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  {1d0570c2-9f40-444e-91f7-c7cbb2501708}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {58b3f228-8e5e-4ca6-9012-dfe4730c862f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {58b3f228-8e5e-4ca6-9012-dfe4730c862f}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {e73604fb-d2cd-4a65-b299-eaf1bb62b1e9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:Node,
  {8d135f23-e68f-4526-bd58-3212d8102bfa}, !- Handle
  Node 78,                                !- Name
  ,                                       !- Inlet Port
  {ac5711a4-6289-428e-96fa-5bdd9b7ce271}; !- Outlet Port

OS:Connection,
  {ac5711a4-6289-428e-96fa-5bdd9b7ce271}, !- Handle
  {aa61aa0c-9940-4986-bd05-92b4236d6c69}, !- Name
  {8d135f23-e68f-4526-bd58-3212d8102bfa}, !- Source Object
  3,                                      !- Outlet Port
  {d8a75e50-520f-4093-b156-03e11b68c579}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6c72787d-8163-4745-a817-0ec43bcd30c5}, !- Handle
  Node 79,                                !- Name
  {5f615584-1347-4e13-8b85-7b99a75ab962}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5f615584-1347-4e13-8b85-7b99a75ab962}, !- Handle
  {7f036fb0-6988-409b-b2d2-0dcd4c9c921d}, !- Name
  {d8a75e50-520f-4093-b156-03e11b68c579}, !- Source Object
  7,                                      !- Outlet Port
  {6c72787d-8163-4745-a817-0ec43bcd30c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f90a20a-af5f-4c1d-a6a1-0959d71b3cdb}, !- Handle
  {e51e3317-4569-46c0-a438-3f283a61c007}, !- Name
  {850c64ba-8f4d-4e9a-bbd7-06a5a07e9f36}, !- Source Object
  3,                                      !- Outlet Port
  {d8a75e50-520f-4093-b156-03e11b68c579}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {d824670a-cfab-4acf-99a9-ea996d27e45d}, !- Handle
  Coil Cooling Water 2,                   !- Name
  {e73604fb-d2cd-4a65-b299-eaf1bb62b1e9}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {ae49560d-0e8c-44b3-894e-ad16548a043e}, !- Water Inlet Node Name
  {a4fe21bc-aaf3-4d53-a0a9-2529377274b8}, !- Water Outlet Node Name
  {d6591014-bfb0-4268-a794-b7b49263b8f9}, !- Air Inlet Node Name
  {1d77fb80-422a-4ada-bdef-d5f820609dae}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {803cad21-fccb-43c7-83e7-03ba1348361d}, !- Handle
  Node 80,                                !- Name
  {fff764e8-b033-4196-9069-93075835591e}, !- Inlet Port
  {d6591014-bfb0-4268-a794-b7b49263b8f9}; !- Outlet Port

OS:Connection,
  {fff764e8-b033-4196-9069-93075835591e}, !- Handle
  {736bd26e-86b2-4610-a6ea-ffb0ff2181d5}, !- Name
  {d8a75e50-520f-4093-b156-03e11b68c579}, !- Source Object
  5,                                      !- Outlet Port
  {803cad21-fccb-43c7-83e7-03ba1348361d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6591014-bfb0-4268-a794-b7b49263b8f9}, !- Handle
  {738215a5-2f88-4c5b-9d90-1a5eef2cba7d}, !- Name
  {803cad21-fccb-43c7-83e7-03ba1348361d}, !- Source Object
  3,                                      !- Outlet Port
  {d824670a-cfab-4acf-99a9-ea996d27e45d}, !- Target Object
  12;                                     !- Inlet Port

OS:Coil:Heating:Water,
  {e84fe192-a3a8-4ce6-ab24-8dacd9b5125c}, !- Handle
  Coil Heating Water 4,                   !- Name
  {e73604fb-d2cd-4a65-b299-eaf1bb62b1e9}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {02a18628-285a-4c72-9851-8f483db21982}, !- Water Inlet Node Name
  {14a630de-624b-4d8b-8760-2c86ea22e4b7}, !- Water Outlet Node Name
  {bf91acac-9ad1-4103-b78a-034910287e07}, !- Air Inlet Node Name
  {96d9abde-4f67-46c4-9f84-5fc93818aca4}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e5b569f6-6dfa-4f94-80ed-27d389247cfb}, !- Handle
  Node 81,                                !- Name
  {1d77fb80-422a-4ada-bdef-d5f820609dae}, !- Inlet Port
  {bf91acac-9ad1-4103-b78a-034910287e07}; !- Outlet Port

OS:Connection,
  {1d77fb80-422a-4ada-bdef-d5f820609dae}, !- Handle
  {86bda523-55b4-4fbb-865f-40f480e73db0}, !- Name
  {d824670a-cfab-4acf-99a9-ea996d27e45d}, !- Source Object
  13,                                     !- Outlet Port
  {e5b569f6-6dfa-4f94-80ed-27d389247cfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf91acac-9ad1-4103-b78a-034910287e07}, !- Handle
  {ee23afe2-ba3d-4891-8c4e-0678deb91d4b}, !- Name
  {e5b569f6-6dfa-4f94-80ed-27d389247cfb}, !- Source Object
  3,                                      !- Outlet Port
  {e84fe192-a3a8-4ce6-ab24-8dacd9b5125c}, !- Target Object
  7;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {73678a02-6c15-47a9-a04f-1f720f1131e2}, ! Handle
  Var Spd Fan,                            ! Name
  {e73604fb-d2cd-4a65-b299-eaf1bb62b1e9}, ! Availability Schedule Name
  0.60450000000000004,                    ! Fan Efficiency
  1017.592,                               ! Pressure Rise {Pa}
  Autosize,                               ! Maximum Flow Rate {m3/s}
  FixedFlowRate,                          ! Fan Power Minimum Flow Rate Input Method
  0,                                      ! Fan Power Minimum Flow Fraction
  0,                                      ! Fan Power Minimum Air Flow Rate {m3/s}
  0.93000000000000005,                    ! Motor Efficiency
  1,                                      ! Motor In Airstream Fraction
  0.040759893999999998,                   ! Fan Power Coefficient 1
  0.08804497,                             ! Fan Power Coefficient 2
  -0.072926119999999997,                  ! Fan Power Coefficient 3
  0.94373982300000003,                    ! Fan Power Coefficient 4
  0,                                      ! Fan Power Coefficient 5
  {9634f3c5-3e3e-45bc-9aa6-09e1f536d5c8}, ! Air Inlet Node Name
  {9b30470d-74fe-4864-b517-8fef186cc66b}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {2d839f15-7baa-4580-8bc2-5b09ca6ec768}, !- Handle
  Node 98,                                !- Name
  {96d9abde-4f67-46c4-9f84-5fc93818aca4}, !- Inlet Port
  {9634f3c5-3e3e-45bc-9aa6-09e1f536d5c8}; !- Outlet Port

OS:Connection,
  {96d9abde-4f67-46c4-9f84-5fc93818aca4}, !- Handle
  {fc887654-35d2-43d8-b61c-4d1ba43bc812}, !- Name
  {e84fe192-a3a8-4ce6-ab24-8dacd9b5125c}, !- Source Object
  8,                                      !- Outlet Port
  {2d839f15-7baa-4580-8bc2-5b09ca6ec768}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9634f3c5-3e3e-45bc-9aa6-09e1f536d5c8}, !- Handle
  {62c60df5-07dc-4008-95fe-505141d7ea70}, !- Name
  {2d839f15-7baa-4580-8bc2-5b09ca6ec768}, !- Source Object
  3,                                      !- Outlet Port
  {73678a02-6c15-47a9-a04f-1f720f1131e2}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {9b30470d-74fe-4864-b517-8fef186cc66b}, !- Handle
  {c46a3e49-17ee-4670-a61b-b3cd81b67d17}, !- Name
  {73678a02-6c15-47a9-a04f-1f720f1131e2}, !- Source Object
  17,                                     !- Outlet Port
  {1d146332-87b0-4730-b7a1-0ad5c9c04240}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {d868d1ca-6697-45b4-9445-85c4724f9fc1}, ! Handle
  Scheduled Deck Temp,                    ! Name
  Temperature,                            ! Control Variable
  {78c97f24-86b2-467b-a72b-d054ddf1f9f6}, ! Schedule Name
  {1d146332-87b0-4730-b7a1-0ad5c9c04240}; ! Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {5b8a6f57-0e66-41be-920d-e4c6a3878d6d}, ! Handle
  Deck Temperature,                       ! Name
  {d67079e9-7328-4d98-a9d4-c6d1cc99b1c4}, ! Schedule Type Limits Name
  {908f273e-9b2a-4875-87fa-d41842752668}, ! Default Day Schedule Name
  {3d292bdd-1830-4af4-b042-a83b6784cbf9}, ! Summer Design Day Schedule Name
  {bbbc5870-09d8-498c-96dc-9f9c22ec44d4}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {908f273e-9b2a-4875-87fa-d41842752668}, ! Handle
  Deck Temperature Default,               ! Name
  {d67079e9-7328-4d98-a9d4-c6d1cc99b1c4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  12.8;                                   ! Value Until Time 1

OS:Schedule:Day,
  {3d292bdd-1830-4af4-b042-a83b6784cbf9}, ! Handle
  Deck Temperature Summer Design Day,     ! Name
  {d67079e9-7328-4d98-a9d4-c6d1cc99b1c4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  12.8;                                   ! Value Until Time 1

OS:Schedule:Day,
  {bbbc5870-09d8-498c-96dc-9f9c22ec44d4}, ! Handle
  Deck Temperature Winter Design Day,     ! Name
  {d67079e9-7328-4d98-a9d4-c6d1cc99b1c4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  12.8;                                   ! Value Until Time 1

OS:Node,
  {cc162d00-630e-41c8-845f-8b3df62aebb7}, !- Handle
  Node 99,                                !- Name
  {3d8fa57d-bfd8-42cf-9b50-14709b9b8183}, !- Inlet Port
  {ae49560d-0e8c-44b3-894e-ad16548a043e}; !- Outlet Port

OS:Connection,
  {3d8fa57d-bfd8-42cf-9b50-14709b9b8183}, !- Handle
  {1381a839-ed45-427b-9cda-f70c3e0546b8}, !- Name
  {ac0721be-b697-404b-8ba6-96a413012e3c}, !- Source Object
  5,                                      !- Outlet Port
  {cc162d00-630e-41c8-845f-8b3df62aebb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1360e3c9-4fd4-40d0-951e-c457c82bb7cc}, !- Handle
  Node 100,                               !- Name
  {a4fe21bc-aaf3-4d53-a0a9-2529377274b8}, !- Inlet Port
  {54d1279e-46f7-4c29-89ba-e609b59f76f1}; !- Outlet Port

OS:Connection,
  {ae49560d-0e8c-44b3-894e-ad16548a043e}, !- Handle
  {e5e28427-0fb1-4d2c-bf3c-76c14bbd6d56}, !- Name
  {cc162d00-630e-41c8-845f-8b3df62aebb7}, !- Source Object
  3,                                      !- Outlet Port
  {d824670a-cfab-4acf-99a9-ea996d27e45d}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {a4fe21bc-aaf3-4d53-a0a9-2529377274b8}, !- Handle
  {513fec93-837f-4c06-9b48-248d704d8cc5}, !- Name
  {d824670a-cfab-4acf-99a9-ea996d27e45d}, !- Source Object
  11,                                     !- Outlet Port
  {1360e3c9-4fd4-40d0-951e-c457c82bb7cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54d1279e-46f7-4c29-89ba-e609b59f76f1}, !- Handle
  {8685bfcc-b419-43ef-9892-bf9d66413075}, !- Name
  {1360e3c9-4fd4-40d0-951e-c457c82bb7cc}, !- Source Object
  3,                                      !- Outlet Port
  {8fdfd1a4-ac35-4336-8f97-ff0c47bdb657}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {5df53b27-f3dc-4b20-8c04-b3706c22934f}, !- Handle
  Controller Water Coil 3,                !- Name
  {d824670a-cfab-4acf-99a9-ea996d27e45d}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {5979d24d-3588-44b6-a344-7e41a6630995}, !- Handle
  Node 101,                               !- Name
  {a083779e-08e9-4009-8635-2eebedc21d61}, !- Inlet Port
  {02a18628-285a-4c72-9851-8f483db21982}; !- Outlet Port

OS:Connection,
  {a083779e-08e9-4009-8635-2eebedc21d61}, !- Handle
  {95a3fc81-1e26-4210-b978-ea3cb74c99a4}, !- Name
  {ab47b53d-e20a-4a60-98b3-3204b73037a5}, !- Source Object
  7,                                      !- Outlet Port
  {5979d24d-3588-44b6-a344-7e41a6630995}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f7c33c90-9364-4730-9288-987462bb2b41}, !- Handle
  Node 102,                               !- Name
  {14a630de-624b-4d8b-8760-2c86ea22e4b7}, !- Inlet Port
  {5af0f71f-4a2f-40f8-84fb-e24465bd149f}; !- Outlet Port

OS:Connection,
  {02a18628-285a-4c72-9851-8f483db21982}, !- Handle
  {24cd2be9-ba58-4c13-85a3-48a570213513}, !- Name
  {5979d24d-3588-44b6-a344-7e41a6630995}, !- Source Object
  3,                                      !- Outlet Port
  {e84fe192-a3a8-4ce6-ab24-8dacd9b5125c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {14a630de-624b-4d8b-8760-2c86ea22e4b7}, !- Handle
  {6cbbc5f1-f441-4c0e-a847-8854f6079ad8}, !- Name
  {e84fe192-a3a8-4ce6-ab24-8dacd9b5125c}, !- Source Object
  6,                                      !- Outlet Port
  {f7c33c90-9364-4730-9288-987462bb2b41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5af0f71f-4a2f-40f8-84fb-e24465bd149f}, !- Handle
  {1d6d329e-cdf6-4260-9ecb-bddf728fa7c5}, !- Name
  {f7c33c90-9364-4730-9288-987462bb2b41}, !- Source Object
  3,                                      !- Outlet Port
  {be05303d-bbbd-48fc-8718-218d6ecc7ff2}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {193f5c0e-dc90-4002-b9aa-8e545b59f5ad}, !- Handle
  Controller Water Coil 4,                !- Name
  {e84fe192-a3a8-4ce6-ab24-8dacd9b5125c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Schedule:Ruleset,
  {78c97f24-86b2-467b-a72b-d054ddf1f9f6}, !- Handle
  Constant 20C,                           !- Name
  {02019819-38b0-499d-bf68-34d4e3159fbd}, !- Schedule Type Limits Name
  {2aaa8d3e-f184-48a6-aca1-e0255f90632f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2aaa8d3e-f184-48a6-aca1-e0255f90632f}, !- Handle
  Schedule Day 2,                         !- Name
  {02019819-38b0-499d-bf68-34d4e3159fbd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {abc995e2-b20a-4bbd-ab2d-a7fa4f783b8b}, ! Handle
  PTHP,                                   ! Name
  {e73604fb-d2cd-4a65-b299-eaf1bb62b1e9}, ! Availability Schedule Name
  {7fb6c498-bbef-4de0-ac3f-5ad706a213e1}, ! Air Inlet Node Name
  {440595af-9080-4a25-b710-4fa8ec1e7c0a}, ! Air Outlet Node Name
  OutdoorAir:Mixer,                       ! Outdoor Air Mixer Object Type
  ,                                       ! Outdoor Air Mixer Name
  Autosize,                               ! Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               ! Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      ! Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      ! Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               ! Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               ! Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b8ed7131-c2c9-4859-868e-b385918cf7b2}, ! Supply Air Fan Name
  {56c87105-6637-4d1e-896e-c5da55f31b2f}, ! Heating Coil Name
  ,                                       ! Heating Convergence Tolerance {dimensionless}
  ,                                       ! Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {022be142-ffec-482c-9333-156c8ace2f1b}, ! Cooling Coil Name
  ,                                       ! Cooling Convergence Tolerance {dimensionless}
  {55193fb9-b1ea-4c75-9582-4bd100d2707e}, ! Supplemental Heating Coil Name
  Autosize,                               ! Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       ! Fan Placement
  ;                                       ! Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {b8ed7131-c2c9-4859-868e-b385918cf7b2}, ! Handle
  PTHP CV Fan,                            ! Name
  {e73604fb-d2cd-4a65-b299-eaf1bb62b1e9}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {56c87105-6637-4d1e-896e-c5da55f31b2f}, ! Handle
  PTHP 1 Spd DX Htg Coil,                 ! Name
  {e73604fb-d2cd-4a65-b299-eaf1bb62b1e9}, ! Availability Schedule Name
  Autosize,                               ! Rated Total Heating Capacity {W}
  5,                                      ! Rated COP {W/W}
  Autosize,                               ! Rated Air Flow Rate {m3/s}
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  {d0b24268-ba7f-40d4-91ea-b79e957179d2}, ! Total Heating Capacity Function of Temperature Curve Name
  {94925ed1-532d-468b-87b6-b1d1d1fe8d4a}, ! Total Heating Capacity Function of Flow Fraction Curve Name
  {c6d23d0b-5698-4892-af34-815ca993d346}, ! Energy Input Ratio Function of Temperature Curve Name
  {ee92a399-d7a4-4382-af58-ffdcacb7010b}, ! Energy Input Ratio Function of Flow Fraction Curve Name
  {b11b5afc-8f61-4138-a249-cf38baf851bb}, ! Part Load Fraction Correlation Curve Name
  ,                                       ! Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       ! Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       ! Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       ! Crankcase Heater Capacity {W}
  ,                                       ! Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              ! Defrost Strategy
  Timed,                                  ! Defrost Control
  0.16666700000000001,                    ! Defrost Time Period Fraction
  2000;                                   ! Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {022be142-ffec-482c-9333-156c8ace2f1b}, ! Handle
  PTHP 1 Spd DX Clg Coil,                 ! Name
  {e73604fb-d2cd-4a65-b299-eaf1bb62b1e9}, ! Availability Schedule Name
  Autosize,                               ! Rated Total Cooling Capacity {W}
  Autosize,                               ! Rated Sensible Heat Ratio
  3,                                      ! Rated COP {W/W}
  Autosize,                               ! Rated Air Flow Rate {m3/s}
  773.29999999999995,                     ! Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  {fd3d5b6f-3bf0-4a31-a3c3-be3996d61c3a}, ! Total Cooling Capacity Function of Temperature Curve Name
  {62dbdf84-7faa-4666-9a95-3cd17de78f3e}, ! Total Cooling Capacity Function of Flow Fraction Curve Name
  {8a45d88e-c465-4fcf-90b5-23b244da944e}, ! Energy Input Ratio Function of Temperature Curve Name
  {d21865cc-79d4-4d7f-a0f7-664603ee7c8f}, ! Energy Input Ratio Function of Flow Fraction Curve Name
  {0266c959-a67c-47b6-ad29-51089392919d}, ! Part Load Fraction Correlation Curve Name
  ,                                       ! Nominal Time for Condensate Removal to Begin {s}
  ,                                       ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       ! Maximum Cycling Rate {cycles/hr}
  ,                                       ! Latent Capacity Time Constant {s}
  ,                                       ! Condenser Air Inlet Node Name
  AirCooled,                              ! Condenser Type
  0,                                      ! Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               ! Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               ! Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      ! Crankcase Heater Capacity {W}
  0,                                      ! Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Condensate Collection Water Storage Tank Name
  0,                                      ! Basin Heater Capacity {W/K}
  10,                                     ! Basin Heater Setpoint Temperature {C}
  ;                                       ! Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {55193fb9-b1ea-4c75-9582-4bd100d2707e}, ! Handle
  PTHP Elec Htg Backup Coil,              ! Name
  {e73604fb-d2cd-4a65-b299-eaf1bb62b1e9}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {59420f0f-a057-48b9-840f-7508a15eacca}, !- Handle
  Node 103,                               !- Name
  {b55c3bc3-2d35-49be-b691-d97fa0eb9ca1}, !- Inlet Port
  {7fb6c498-bbef-4de0-ac3f-5ad706a213e1}; !- Outlet Port

OS:Connection,
  {b55c3bc3-2d35-49be-b691-d97fa0eb9ca1}, !- Handle
  {64f0b99f-7c32-4123-90bc-aab0a745dc86}, !- Name
  {14bfce32-3523-440a-a8be-5f67130dd3ce}, !- Source Object
  3,                                      !- Outlet Port
  {59420f0f-a057-48b9-840f-7508a15eacca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fb6c498-bbef-4de0-ac3f-5ad706a213e1}, !- Handle
  {b421b2ab-cfe9-4ebc-bd99-714afdbb262c}, !- Name
  {59420f0f-a057-48b9-840f-7508a15eacca}, !- Source Object
  3,                                      !- Outlet Port
  {abc995e2-b20a-4bbd-ab2d-a7fa4f783b8b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c28da16c-734e-4165-8e33-f3ff936fd0fb}, !- Handle
  Node 104,                               !- Name
  {440595af-9080-4a25-b710-4fa8ec1e7c0a}, !- Inlet Port
  {61336214-30c2-4615-957d-524fa7db22cc}; !- Outlet Port

OS:Connection,
  {61336214-30c2-4615-957d-524fa7db22cc}, !- Handle
  {18adbfd5-0f9a-4285-8c5f-f2a299ff2066}, !- Name
  {c28da16c-734e-4165-8e33-f3ff936fd0fb}, !- Source Object
  3,                                      !- Outlet Port
  {76e3a0ad-16d3-46d7-b94e-2a2968a428b6}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {440595af-9080-4a25-b710-4fa8ec1e7c0a}, !- Handle
  {b79a39b9-f4e2-42cc-82a9-b69b50866941}, !- Name
  {abc995e2-b20a-4bbd-ab2d-a7fa4f783b8b}, !- Source Object
  4,                                      !- Outlet Port
  {c28da16c-734e-4165-8e33-f3ff936fd0fb}, !- Target Object
  2;                                      !- Inlet Port

